Time,997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,0.000000E+00,2.301067E+04,0.000000E+00,1.775293E+00,9.080134E+03,1.296847E+03,3.647789E-01,1.000709E-01,2.422885E+04,4.762691E+03,9.733834E-01,3.675153E-01,2.425134E+04,5.733028E+03,9.742868E-01,4.424036E-01,8.821521E+03,1.301533E+03,3.543913E-01,1.004313E-01,0.000000E+00,2.888538E+04,0.000000E+00,2.228536E+00,9.610937E+03,1.383650E+03,3.861021E-01,1.067703E-01,2.569916E+04,4.644631E+03,1.032451E+00,3.584062E-01,2.582057E+04,5.766564E+03,1.037328E+00,4.449906E-01,9.654825E+03,1.262808E+03,3.878651E-01,9.744344E-02,8.871524E+04,2.669963E+04,3.564170E+00,2.060361E+00,1.609071E+04,1.225704E+03,6.462174E-01,9.458597E-02,4.521414E+04,4.028301E+03,1.815879E+00,3.108626E-01,4.539467E+04,4.848438E+03,1.823129E+00,3.741627E-01,1.615543E+04,1.153092E+03,6.488162E-01,8.898183E-02
00:20:00,0.000000E+00,2.301462E+04,0.000000E+00,1.775592E+00,9.127086E+03,1.265463E+03,3.666629E-01,9.764969E-02,2.434349E+04,4.666611E+03,9.779832E-01,3.601033E-01,2.436613E+04,5.618221E+03,9.788927E-01,4.335469E-01,8.868532E+03,1.269326E+03,3.562778E-01,9.794645E-02,0.000000E+00,2.885192E+04,0.000000E+00,2.225946E+00,9.675406E+03,1.350906E+03,3.886898E-01,1.042441E-01,2.586549E+04,4.543311E+03,1.039127E+00,3.505896E-01,2.598722E+04,5.640077E+03,1.044017E+00,4.352320E-01,9.719374E+03,1.230127E+03,3.904560E-01,9.492195E-02,8.943078E+04,2.635495E+04,3.592895E+00,2.033774E+00,1.619982E+04,1.176853E+03,6.505951E-01,9.081613E-02,4.551175E+04,3.884622E+03,1.827820E+00,2.997748E-01,4.569193E+04,4.685015E+03,1.835056E+00,3.615508E-01,1.626438E+04,1.106548E+03,6.531877E-01,8.539000E-02
00:30:00,0.000000E+00,2.300916E+04,0.000000E+00,1.775166E+00,9.169925E+03,1.233474E+03,3.683831E-01,9.518143E-02,2.445030E+04,4.568591E+03,9.822713E-01,3.525406E-01,2.447307E+04,5.502650E+03,9.831862E-01,4.246300E-01,8.911416E+03,1.236145E+03,3.579998E-01,9.538621E-02,0.000000E+00,2.881214E+04,0.000000E+00,2.222868E+00,9.734041E+03,1.317321E+03,3.910446E-01,1.016528E-01,2.601961E+04,4.439909E+03,1.045316E+00,3.426115E-01,2.614160E+04,5.510737E+03,1.050216E+00,4.252523E-01,9.778072E+03,1.196167E+03,3.928133E-01,9.230160E-02,9.004616E+04,2.599088E+04,3.617606E+00,2.005687E+00,1.629138E+04,1.126451E+03,6.542727E-01,8.692640E-02,4.576287E+04,3.736931E+03,1.837906E+00,2.883764E-01,4.594272E+04,4.514581E+03,1.845128E+00,3.483969E-01,1.635580E+04,1.058366E+03,6.568593E-01,8.167160E-02
00:40:00,0.000000E+00,2.299677E+04,0.000000E+00,1.774205E+00,9.208263E+03,1.201015E+03,3.699229E-01,9.267682E-02,2.454715E+04,4.469603E+03,9.861609E-01,3.449026E-01,2.457004E+04,5.386987E+03,9.870806E-01,4.157051E-01,8.949794E+03,1.202420E+03,3.595411E-01,9.278386E-02,0.000000E+00,2.876807E+04,0.000000E+00,2.219461E+00,9.787659E+03,1.283296E+03,3.931983E-01,9.902731E-02,2.616244E+04,4.335585E+03,1.051053E+00,3.345617E-01,2.628468E+04,5.380072E+03,1.055963E+00,4.151696E-01,9.831748E+03,1.161421E+03,3.949693E-01,8.962043E-02,9.056742E+04,2.561260E+04,3.638539E+00,1.976500E+00,1.636802E+04,1.075158E+03,6.573514E-01,8.296772E-02,4.597394E+04,3.585850E+03,1.846385E+00,2.767160E-01,4.615348E+04,4.339419E+03,1.853594E+00,3.348775E-01,1.643231E+04,1.009118E+03,6.599327E-01,7.787071E-02
00:50:00,0.000000E+00,2.297894E+04,0.000000E+00,1.772826E+00,9.243045E+03,1.168323E+03,3.713200E-01,9.015398E-02,2.463603E+04,4.370334E+03,9.897306E-01,3.372425E-01,2.465903E+04,5.271690E+03,9.906546E-01,4.068077E-01,8.984611E+03,1.168438E+03,3.609396E-01,9.016156E-02,0.000000E+00,2.872053E+04,0.000000E+00,2.215787E+00,9.837080E+03,1.248988E+03,3.951835E-01,9.637983E-02,2.629562E+04,4.231141E+03,1.056402E+00,3.265020E-01,2.641808E+04,5.249223E+03,1.061321E+00,4.050721E-01,9.881224E+03,1.126215E+03,3.969568E-01,8.690356E-02,9.101531E+04,2.522431E+04,3.656526E+00,1.946537E+00,1.643311E+04,1.023445E+03,6.599658E-01,7.897652E-02,4.615402E+04,3.432751E+03,1.853619E+00,2.648997E-01,4.633327E+04,4.161410E+03,1.860817E+00,3.211381E-01,1.649727E+04,9.591909E+02,6.625424E-01,7.401741E-02
01:00:00,0.000000E+00,2.295683E+04,0.000000E+00,1.771116E+00,9.274934E+03,1.135509E+03,3.726010E-01,8.762172E-02,2.471827E+04,4.271306E+03,9.930341E-01,3.296006E-01,2.474137E+04,5.157119E+03,9.939620E-01,3.979660E-01,9.016531E+03,1.134417E+03,3.622219E-01,8.753613E-02,0.000000E+00,2.867027E+04,0.000000E+00,2.211903E+00,9.883066E+03,1.214630E+03,3.970309E-01,9.372830E-02,2.642071E+04,4.127183E+03,1.061427E+00,3.184796E-01,2.654336E+04,5.119059E+03,1.066354E+00,3.950272E-01,9.927260E+03,1.090796E+03,3.988062E-01,8.417024E-02,9.140486E+04,2.482967E+04,3.672172E+00,1.916083E+00,1.648964E+04,9.717239E+02,6.622369E-01,7.498473E-02,4.631116E+04,3.279005E+03,1.859931E+00,2.530335E-01,4.649018E+04,3.982130E+03,1.867120E+00,3.073005E-01,1.655371E+04,9.089152E+02,6.648096E-01,7.013718E-02
01:10:00,0.000000E+00,2.299212E+04,0.000000E+00,1.773834E+00,9.306318E+03,1.106680E+03,3.738619E-01,8.539684E-02,2.480069E+04,4.185203E+03,9.963450E-01,3.229560E-01,2.482388E+04,5.055948E+03,9.972767E-01,3.901581E-01,9.047942E+03,1.104686E+03,3.634837E-01,8.524175E-02,0.000000E+00,2.866756E+04,0.000000E+00,2.211688E+00,9.926806E+03,1.184141E+03,3.987881E-01,9.137534E-02,2.654085E+04,4.035647E+03,1.066254E+00,3.114156E-01,2.666369E+04,5.001989E+03,1.071188E+00,3.859925E-01,9.971045E+03,1.059226E+03,4.005652E-01,8.173390E-02,9.175342E+04,2.448881E+04,3.686171E+00,1.889778E+00,1.653925E+04,9.245876E+02,6.642298E-01,7.134672E-02,4.644980E+04,3.138462E+03,1.865500E+00,2.421862E-01,4.662862E+04,3.815618E+03,1.872681E+00,2.944484E-01,1.660324E+04,8.627840E+02,6.667993E-01,6.657678E-02
01:20:00,0.000000E+00,2.302527E+04,0.000000E+00,1.776388E+00,9.335760E+03,1.078671E+03,3.750447E-01,8.323522E-02,2.487849E+04,4.102198E+03,9.994708E-01,3.165504E-01,2.490177E+04,4.958209E+03,1.000406E+00,3.826151E-01,9.077408E+03,1.076017E+03,3.646675E-01,8.302936E-02,0.000000E+00,2.866379E+04,0.000000E+00,2.211392E+00,9.968247E+03,1.154684E+03,4.004530E-01,8.910197E-02,2.665538E+04,3.947752E+03,1.070855E+00,3.046326E-01,2.677838E+04,4.889182E+03,1.075796E+00,3.772868E-01,1.001253E+04,1.028650E+03,4.022318E-01,7.937429E-02,9.206460E+04,2.415614E+04,3.698669E+00,1.864106E+00,1.658318E+04,8.791120E+02,6.659945E-01,6.783698E-02,4.657313E+04,3.002806E+03,1.870454E+00,2.317164E-01,4.675178E+04,3.653950E+03,1.877629E+00,2.819704E-01,1.664711E+04,8.177076E+02,6.685613E-01,6.309788E-02
01:30:00,0.000000E+00,2.305646E+04,0.000000E+00,1.778791E+00,9.363583E+03,1.051554E+03,3.761625E-01,8.114248E-02,2.495240E+04,4.022600E+03,1.002440E+00,3.104077E-01,2.497576E+04,4.864124E+03,1.003379E+00,3.753540E-01,9.105255E+03,1.048533E+03,3.657863E-01,8.090834E-02,0.000000E+00,2.865890E+04,0.000000E+00,2.211009E+00,1.000776E+04,1.126366E+03,4.020404E-01,8.691657E-02,2.676510E+04,3.863835E+03,1.075263E+00,2.981566E-01,2.688826E+04,4.780942E+03,1.080210E+00,3.689335E-01,1.005208E+04,9.992034E+02,4.038208E-01,7.710181E-02,9.234506E+04,2.383380E+04,3.709933E+00,1.839230E+00,1.662254E+04,8.355523E+02,6.675752E-01,6.447514E-02,4.668410E+04,2.872604E+03,1.874912E+00,2.216675E-01,4.686261E+04,3.498022E+03,1.882080E+00,2.699355E-01,1.668640E+04,7.737108E+02,6.701397E-01,5.970233E-02
01:40:00,0.000000E+00,2.308597E+04,0.000000E+00,1.781064E+00,9.390052E+03,1.025568E+03,3.772259E-01,7.913691E-02,2.502301E+04,3.946575E+03,1.005277E+00,3.045406E-01,2.504644E+04,4.773840E+03,1.006218E+00,3.683862E-01,9.131745E+03,1.022297E+03,3.668505E-01,7.888363E-02,0.000000E+00,2.865298E+04,0.000000E+00,2.210548E+00,1.004564E+04,1.099241E+03,4.035624E-01,8.482319E-02,2.687070E+04,3.784151E+03,1.079505E+00,2.920072E-01,2.699401E+04,4.677502E+03,1.084459E+00,3.609507E-01,1.009000E+04,9.709680E+02,4.053442E-01,7.492280E-02,9.259989E+04,2.352324E+04,3.720167E+00,1.815263E+00,1.665818E+04,7.939370E+02,6.690069E-01,6.126339E-02,4.678504E+04,2.748297E+03,1.878966E+00,2.120737E-01,4.696342E+04,3.348413E+03,1.886130E+00,2.583885E-01,1.672199E+04,7.308203E+02,6.715693E-01,5.639219E-02
01:50:00,0.000000E+00,2.311407E+04,0.000000E+00,1.783229E+00,9.415378E+03,1.000739E+03,3.782434E-01,7.722071E-02,2.509081E+04,3.874303E+03,1.008001E+00,2.989632E-01,2.511431E+04,4.687498E+03,1.008945E+00,3.617227E-01,9.157090E+03,9.973735E+02,3.678688E-01,7.696026E-02,0.000000E+00,2.864608E+04,0.000000E+00,2.210012E+00,1.008213E+04,1.073363E+03,4.050283E-01,8.282598E-02,2.697274E+04,3.708911E+03,1.083605E+00,2.862008E-01,2.709618E+04,4.579053E+03,1.088564E+00,3.533530E-01,1.012652E+04,9.440250E+02,4.068115E-01,7.284353E-02,9.283274E+04,2.322596E+04,3.729518E+00,1.792321E+00,1.669080E+04,7.545011E+02,6.703171E-01,5.821988E-02,4.687776E+04,2.630459E+03,1.882691E+00,2.029793E-01,4.705604E+04,3.205681E+03,1.889850E+00,2.473724E-01,1.675457E+04,6.890900E+02,6.728777E-01,5.317164E-02
02:00:00,0.000000E+00,2.314097E+04,0.000000E+00,1.785302E+00,9.439732E+03,9.771521E+02,3.792219E-01,7.540043E-02,2.515621E+04,3.805942E+03,1.010629E+00,2.936875E-01,2.517978E+04,4.605213E+03,1.011576E+00,3.553722E-01,9.181464E+03,9.738147E+02,3.688481E-01,7.514218E-02,0.000000E+00,2.863842E+04,0.000000E+00,2.209418E+00,1.011742E+04,1.048885E+03,4.064460E-01,8.093688E-02,2.707167E+04,3.638144E+03,1.087579E+00,2.807395E-01,2.719524E+04,4.485715E+03,1.092543E+00,3.461498E-01,1.016184E+04,9.184397E+02,4.082304E-01,7.086905E-02,9.304555E+04,2.294295E+04,3.738064E+00,1.770480E+00,1.672093E+04,7.163787E+02,6.715273E-01,5.527779E-02,4.696372E+04,2.519030E+03,1.886143E+00,1.943795E-01,4.714189E+04,3.070281E+03,1.893298E+00,2.369222E-01,1.678466E+04,6.485452E+02,6.740863E-01,5.004263E-02
02:10:00,0.000000E+00,2.316684E+04,0.000000E+00,1.787295E+00,9.463253E+03,9.541276E+02,3.801669E-01,7.362353E-02,2.521954E+04,3.739665E+03,1.013173E+00,2.885728E-01,2.524318E+04,4.525093E+03,1.014123E+00,3.491888E-01,9.205003E+03,9.509193E+02,3.697938E-01,7.337530E-02,0.000000E+00,2.863015E+04,0.000000E+00,2.208776E+00,1.015166E+04,1.025050E+03,4.078215E-01,7.909744E-02,2.716788E+04,3.569930E+03,1.091444E+00,2.754753E-01,2.729156E+04,4.395516E+03,1.096413E+00,3.391888E-01,1.019611E+04,8.935155E+02,4.096071E-01,6.894560E-02,9.323912E+04,2.266766E+04,3.745835E+00,1.749234E+00,1.674900E+04,6.783323E+02,6.726546E-01,5.234159E-02,4.704405E+04,2.410790E+03,1.889370E+00,1.860260E-01,4.722212E+04,2.939189E+03,1.896521E+00,2.268048E-01,1.681269E+04,6.079955E+02,6.752121E-01,4.691331E-02
02:20:00,0.000000E+00,2.319178E+04,0.000000E+00,1.789217E+00,9.486052E+03,9.317074E+02,3.810828E-01,7.189328E-02,2.528107E+04,3.675473E+03,1.015645E+00,2.836189E-01,2.530477E+04,4.447191E+03,1.016597E+00,3.431767E-01,9.227819E+03,9.287148E+02,3.707104E-01,7.166174E-02,0.000000E+00,2.862132E+04,0.000000E+00,2.208093E+00,1.018498E+04,1.001762E+03,4.091600E-01,7.730023E-02,2.726167E+04,3.504416E+03,1.095213E+00,2.704194E-01,2.738545E+04,4.308538E+03,1.100185E+00,3.324764E-01,1.022945E+04,8.692786E+02,4.109466E-01,6.707519E-02,9.341960E+04,2.240060E+04,3.753078E+00,1.728624E+00,1.677533E+04,6.404540E+02,6.737123E-01,4.941837E-02,4.711964E+04,2.306594E+03,1.892406E+00,1.779846E-01,4.729763E+04,2.812804E+03,1.899553E+00,2.170507E-01,1.683899E+04,5.678720E+02,6.762685E-01,4.381691E-02
02:30:00,0.000000E+00,2.321588E+04,0.000000E+00,1.791074E+00,9.508220E+03,9.099134E+02,3.819735E-01,7.021136E-02,2.534103E+04,3.613328E+03,1.018054E+00,2.788230E-01,2.536479E+04,4.371578E+03,1.019009E+00,3.373411E-01,9.250004E+03,9.072135E+02,3.716017E-01,7.000246E-02,0.000000E+00,2.861200E+04,0.000000E+00,2.207371E+00,1.021747E+04,9.790058E+02,4.104656E-01,7.554397E-02,2.735330E+04,3.441935E+03,1.098894E+00,2.655978E-01,2.747719E+04,4.225042E+03,1.103871E+00,3.260328E-01,1.026197E+04,8.457465E+02,4.122532E-01,6.525918E-02,9.358845E+04,2.214255E+04,3.759856E+00,1.708710E+00,1.680021E+04,6.026713E+02,6.747113E-01,4.650256E-02,4.719122E+04,2.206147E+03,1.895281E+00,1.702326E-01,4.736914E+04,2.691733E+03,1.902425E+00,2.077068E-01,1.686383E+04,5.283989E+02,6.772662E-01,4.077077E-02
02:40:00,0.000000E+00,2.323921E+04,0.000000E+00,1.792872E+00,9.529831E+03,8.887666E+02,3.828417E-01,6.857938E-02,2.539960E+04,3.553223E+03,1.020407E+00,2.741845E-01,2.542341E+04,4.298283E+03,1.021364E+00,3.316844E-01,9.271631E+03,8.864292E+02,3.724706E-01,6.839850E-02,0.000000E+00,2.860220E+04,0.000000E+00,2.206613E+00,1.024923E+04,9.567553E+02,4.117414E-01,7.382676E-02,2.744299E+04,3.381935E+03,1.102497E+00,2.609675E-01,2.756697E+04,4.144549E+03,1.107478E+00,3.198210E-01,1.029375E+04,8.229365E+02,4.135300E-01,6.349891E-02,9.374860E+04,2.189363E+04,3.766285E+00,1.689500E+00,1.682382E+04,5.650468E+02,6.756599E-01,4.359901E-02,4.725935E+04,2.108046E+03,1.898017E+00,1.626619E-01,4.743720E+04,2.575380E+03,1.905159E+00,1.987272E-01,1.688742E+04,4.897171E+02,6.782137E-01,3.778575E-02
02:50:00,0.000000E+00,2.326184E+04,0.000000E+00,1.794616E+00,9.550944E+03,8.682846E+02,3.836899E-01,6.699873E-02,2.545692E+04,3.495149E+03,1.022710E+00,2.697027E-01,2.548079E+04,4.227341E+03,1.023669E+00,3.262094E-01,9.292759E+03,8.663735E+02,3.733194E-01,6.685078E-02,0.000000E+00,2.859196E+04,0.000000E+00,2.205821E+00,1.028032E+04,9.349869E+02,4.129904E-01,7.214676E-02,2.753090E+04,3.324369E+03,1.106029E+00,2.565250E-01,2.765498E+04,4.067005E+03,1.111013E+00,3.138367E-01,1.032486E+04,8.008631E+02,4.147798E-01,6.179548E-02,9.390223E+04,2.165381E+04,3.772454E+00,1.670992E+00,1.684636E+04,5.274236E+02,6.765649E-01,4.069560E-02,4.732450E+04,2.011738E+03,1.900633E+00,1.552294E-01,4.750227E+04,2.463704E+03,1.907772E+00,1.901085E-01,1.690993E+04,4.519300E+02,6.791176E-01,3.486984E-02
03:00:00,0.000000E+00,2.328381E+04,0.000000E+00,1.796309E+00,9.571609E+03,8.484834E+02,3.845201E-01,6.547061E-02,2.551312E+04,3.439089E+03,1.024968E+00,2.653764E-01,2.553704E+04,4.158776E+03,1.025929E+00,3.209179E-01,9.313438E+03,8.470573E+02,3.741502E-01,6.536013E-02,0.000000E+00,2.858130E+04,0.000000E+00,2.204997E+00,1.031079E+04,9.136604E+02,4.142146E-01,7.050086E-02,2.761719E+04,3.269202E+03,1.109496E+00,2.522677E-01,2.774135E+04,3.992258E+03,1.114483E+00,3.080682E-01,1.035536E+04,7.795395E+02,4.160048E-01,6.014992E-02,9.405214E+04,2.142353E+04,3.778475E+00,1.653221E+00,1.686794E+04,4.906665E+02,6.774318E-01,3.785908E-02,4.738701E+04,1.917123E+03,1.903144E+00,1.479277E-01,4.756471E+04,2.356568E+03,1.910280E+00,1.818404E-01,1.693149E+04,4.151283E+02,6.799835E-01,3.203002E-02
03:10:00,0.000000E+00,2.330516E+04,0.000000E+00,1.797955E+00,9.591866E+03,8.286335E+02,3.853339E-01,6.393875E-02,2.556829E+04,3.382957E+03,1.027185E+00,2.610445E-01,2.559226E+04,4.090595E+03,1.028148E+00,3.156559E-01,9.333709E+03,8.277364E+02,3.749645E-01,6.386913E-02,0.000000E+00,2.857025E+04,0.000000E+00,2.204143E+00,1.034069E+04,8.920870E+02,4.154159E-01,6.883591E-02,2.770196E+04,3.214243E+03,1.112902E+00,2.480264E-01,2.782620E+04,3.918104E+03,1.117892E+00,3.023454E-01,1.038528E+04,7.582104E+02,4.172068E-01,5.850396E-02,9.420149E+04,2.119529E+04,3.784475E+00,1.635607E+00,1.688868E+04,4.535421E+02,6.782648E-01,3.499430E-02,4.744717E+04,1.820349E+03,1.905560E+00,1.404595E-01,4.762482E+04,2.250495E+03,1.912694E+00,1.736544E-01,1.695220E+04,3.781907E+02,6.808154E-01,2.917978E-02
03:20:00,0.000000E+00,2.332592E+04,0.000000E+00,1.799555E+00,9.611748E+03,8.087441E+02,3.861327E-01,6.240386E-02,2.562253E+04,3.326843E+03,1.029364E+00,2.567139E-01,2.564655E+04,4.022809E+03,1.030329E+00,3.104245E-01,9.353604E+03,8.084130E+02,3.757638E-01,6.237794E-02,0.000000E+00,2.855880E+04,0.000000E+00,2.203258E+00,1.037006E+04,8.703776E+02,4.165958E-01,6.716047E-02,2.778533E+04,3.159269E+03,1.116251E+00,2.437838E-01,2.790964E+04,3.844356E+03,1.121244E+00,2.966539E-01,1.041467E+04,7.368667E+02,4.183874E-01,5.685687E-02,9.434736E+04,2.096934E+04,3.790338E+00,1.618169E+00,1.690867E+04,4.161849E+02,6.790673E-01,3.211160E-02,4.750523E+04,1.720739E+03,1.907892E+00,1.327724E-01,4.768282E+04,2.145369E+03,1.915023E+00,1.655414E-01,1.697216E+04,3.411580E+02,6.816170E-01,2.632224E-02
03:30:00,0.000000E+00,2.334608E+04,0.000000E+00,1.801110E+00,9.631284E+03,7.888108E+02,3.869175E-01,6.086558E-02,2.567590E+04,3.270796E+03,1.031508E+00,2.523886E-01,2.569996E+04,3.955400E+03,1.032474E+00,3.052221E-01,9.373153E+03,7.890788E+02,3.765492E-01,6.088592E-02,0.000000E+00,2.854694E+04,0.000000E+00,2.202342E+00,1.039893E+04,8.485384E+02,4.177555E-01,6.547505E-02,2.786736E+04,3.103831E+03,1.119546E+00,2.395054E-01,2.799174E+04,3.770671E+03,1.124543E+00,2.909671E-01,1.044355E+04,7.154979E+02,4.195478E-01,5.520785E-02,9.449107E+04,2.074512E+04,3.796114E+00,1.600865E+00,1.692796E+04,3.786389E+02,6.798423E-01,2.921440E-02,4.756137E+04,1.618623E+03,1.910147E+00,1.248921E-01,4.773889E+04,2.040918E+03,1.917275E+00,1.574807E-01,1.699144E+04,3.040482E+02,6.823911E-01,2.345881E-02
03:40:00,0.000000E+00,2.336566E+04,0.000000E+00,1.802619E+00,9.650498E+03,7.688336E+02,3.876894E-01,5.932391E-02,2.572846E+04,3.214849E+03,1.033619E+00,2.480710E-01,2.575256E+04,3.888359E+03,1.034588E+00,3.000482E-01,9.392379E+03,7.697305E+02,3.773216E-01,5.939281E-02,0.000000E+00,2.853468E+04,0.000000E+00,2.201395E+00,1.042733E+04,8.265862E+02,4.188962E-01,6.378092E-02,2.794813E+04,3.048350E+03,1.122791E+00,2.352236E-01,2.807257E+04,3.697433E+03,1.127790E+00,2.853148E-01,1.047196E+04,6.940995E+02,4.206890E-01,5.355656E-02,9.463220E+04,2.052310E+04,3.801785E+00,1.583731E+00,1.694664E+04,3.409553E+02,6.805921E-01,2.630663E-02,4.761575E+04,1.515319E+03,1.912331E+00,1.169201E-01,4.779321E+04,1.937181E+03,1.919457E+00,1.494750E-01,1.701009E+04,2.668834E+02,6.831401E-01,2.059117E-02
03:50:00,0.000000E+00,2.338466E+04,0.000000E+00,1.804084E+00,9.669396E+03,7.488124E+02,3.884487E-01,5.777886E-02,2.578022E+04,3.159026E+03,1.035699E+00,2.437629E-01,2.580437E+04,3.821680E+03,1.036669E+00,2.949022E-01,9.411289E+03,7.503655E+02,3.780813E-01,5.789842E-02,0.000000E+00,2.852201E+04,0.000000E+00,2.200416E+00,1.045522E+04,8.045287E+02,4.200168E-01,6.207868E-02,2.802756E+04,2.992790E+03,1.125982E+00,2.309357E-01,2.815206E+04,3.624623E+03,1.130984E+00,2.796955E-01,1.049987E+04,6.726682E+02,4.218102E-01,5.190274E-02,9.477056E+04,2.030388E+04,3.807345E+00,1.566813E+00,1.696470E+04,3.031718E+02,6.813176E-01,2.339120E-02,4.766841E+04,1.411075E+03,1.914446E+00,1.088758E-01,4.784582E+04,1.832753E+03,1.921570E+00,1.414162E-01,1.702813E+04,2.296815E+02,6.838647E-01,1.772074E-02
04:00:00,0.000000E+00,2.340310E+04,0.000000E+00,1.805506E+00,9.687996E+03,7.287482E+02,3.891959E-01,5.623050E-02,2.583124E+04,3.103354E+03,1.037749E+00,2.394665E-01,2.585543E+04,3.755358E+03,1.038721E+00,2.897838E-01,9.429901E+03,7.309821E+02,3.788290E-01,5.640262E-02,0.000000E+00,2.850893E+04,0.000000E+00,2.199406E+00,1.048264E+04,7.823743E+02,4.211182E-01,6.036897E-02,2.810571E+04,2.937254E+03,1.129122E+00,2.266497E-01,2.823027E+04,3.552336E+03,1.134125E+00,2.741168E-01,1.052729E+04,6.512020E+02,4.229121E-01,5.024623E-02,9.490631E+04,2.008863E+04,3.812800E+00,1.550201E+00,1.698220E+04,2.653188E+02,6.820204E-01,2.047047E-02,4.771949E+04,1.306155E+03,1.916497E+00,1.007795E-01,4.789684E+04,1.727424E+03,1.923619E+00,1.332880E-01,1.704561E+04,1.924587E+02,6.845667E-01,1.484874E-02
04:10:00,0.000000E+00,2.342101E+04,0.000000E+00,1.806886E+00,9.706318E+03,7.093970E+02,3.899320E-01,5.473716E-02,2.588156E+04,3.049908E+03,1.039770E+00,2.353419E-01,2.590579E+04,3.691434E+03,1.040744E+00,2.848504E-01,9.448233E+03,7.123425E+02,3.795655E-01,5.496421E-02,0.000000E+00,2.849544E+04,0.000000E+00,2.198365E+00,1.050961E+04,7.609019E+02,4.222017E-01,5.871189E-02,2.818266E+04,2.883889E+03,1.132213E+00,2.225313E-01,2.830728E+04,3.482704E+03,1.137219E+00,2.687429E-01,1.055428E+04,6.304786E+02,4.239960E-01,4.864705E-02,9.503974E+04,1.988510E+04,3.818162E+00,1.534494E+00,1.699918E+04,2.286383E+02,6.827025E-01,1.764026E-02,4.776910E+04,1.204168E+03,1.918489E+00,9.290965E-02,4.794640E+04,1.624333E+03,1.925609E+00,1.253325E-01,1.706257E+04,1.564486E+02,6.852479E-01,1.207036E-02
04:20:00,0.000000E+00,2.343843E+04,0.000000E+00,1.808229E+00,9.724377E+03,6.907650E+02,3.906574E-01,5.329933E-02,2.593121E+04,2.998717E+03,1.041765E+00,2.313914E-01,2.595548E+04,3.629913E+03,1.042740E+00,2.801025E-01,9.466302E+03,6.944531E+02,3.802914E-01,5.358370E-02,0.000000E+00,2.848156E+04,0.000000E+00,2.197294E+00,1.053615E+04,7.401377E+02,4.232680E-01,5.710949E-02,2.825848E+04,2.832860E+03,1.135259E+00,2.185931E-01,2.838314E+04,3.415799E+03,1.140267E+00,2.635794E-01,1.058083E+04,6.105190E+02,4.250628E-01,4.710681E-02,9.517101E+04,1.969213E+04,3.823436E+00,1.519603E+00,1.701569E+04,1.931790E+02,6.833653E-01,1.490431E-02,4.781735E+04,1.105308E+03,1.920427E+00,8.528123E-02,4.799460E+04,1.523260E+03,1.927545E+00,1.175328E-01,1.707906E+04,1.216911E+02,6.859099E-01,9.388660E-03
04:30:00,0.000000E+00,2.345541E+04,0.000000E+00,1.809539E+00,9.742185E+03,6.728705E+02,3.913729E-01,5.191842E-02,2.598024E+04,2.949862E+03,1.043735E+00,2.276210E-01,2.600454E+04,3.570830E+03,1.044711E+00,2.755428E-01,9.484121E+03,6.773312E+02,3.810072E-01,5.226243E-02,0.000000E+00,2.846735E+04,0.000000E+00,2.196196E+00,1.056229E+04,7.201086E+02,4.243179E-01,5.556382E-02,2.833320E+04,2.783707E+03,1.138261E+00,2.147998E-01,2.845791E+04,3.351694E+03,1.143271E+00,2.586322E-01,1.060697E+04,5.913444E+02,4.261131E-01,4.562715E-02,9.530028E+04,1.950993E+04,3.828631E+00,1.505542E+00,1.703175E+04,1.589979E+02,6.840103E-01,1.226703E-02,4.786434E+04,1.009780E+03,1.922314E+00,7.791004E-02,4.804153E+04,1.423879E+03,1.929430E+00,1.098638E-01,1.709510E+04,8.823669E+01,6.865541E-01,6.807552E-03
04:40:00,0.000000E+00,2.347229E+04,0.000000E+00,1.810841E+00,9.759754E+03,6.575197E+02,3.920787E-01,5.073380E-02,2.602866E+04,2.909902E+03,1.045680E+00,2.245372E-01,2.605299E+04,3.518736E+03,1.046658E+00,2.715224E-01,9.501699E+03,6.636879E+02,3.817134E-01,5.120957E-02,0.000000E+00,2.845314E+04,0.000000E+00,2.195100E+00,1.058802E+04,7.028703E+02,4.253519E-01,5.423351E-02,2.840686E+04,2.743881E+03,1.141220E+00,2.117262E-01,2.853161E+04,3.295852E+03,1.146232E+00,2.543226E-01,1.063272E+04,5.761452E+02,4.271474E-01,4.445426E-02,9.542768E+04,1.934920E+04,3.833749E+00,1.493138E+00,1.704739E+04,1.283640E+02,6.846384E-01,9.903480E-03,4.791014E+04,9.259523E+02,1.924154E+00,7.144167E-02,4.808728E+04,1.332586E+03,1.931267E+00,1.028189E-01,1.711072E+04,5.926297E+01,6.871815E-01,4.572169E-03
04:50:00,0.000000E+00,2.349058E+04,0.000000E+00,1.812251E+00,9.777107E+03,6.461385E+02,3.927758E-01,4.985550E-02,2.607653E+04,2.903838E+03,1.047603E+00,2.240690E-01,2.610090E+04,3.476284E+03,1.048583E+00,2.682462E-01,9.519062E+03,6.621868E+02,3.824109E-01,5.109363E-02,0.000000E+00,2.844043E+04,0.000000E+00,2.194118E+00,1.061342E+04,6.899012E+02,4.263722E-01,5.323265E-02,2.847962E+04,2.744331E+03,1.144143E+00,2.117604E-01,2.860441E+04,3.251626E+03,1.149156E+00,2.509094E-01,1.065813E+04,5.759627E+02,4.281680E-01,4.444005E-02,9.555373E+04,1.921759E+04,3.838814E+00,1.482981E+00,1.706267E+04,1.031420E+02,6.852521E-01,7.957494E-03,4.795492E+04,8.913841E+02,1.925952E+00,6.877401E-02,4.813201E+04,1.255034E+03,1.933063E+00,9.683440E-02,1.712598E+04,4.660966E+01,6.877943E-01,3.595920E-03
05:00:00,0.000000E+00,2.351367E+04,0.000000E+00,1.814032E+00,9.794251E+03,6.399649E+02,3.934646E-01,4.937906E-02,2.612388E+04,2.977823E+03,1.049506E+00,2.297782E-01,2.614828E+04,3.447224E+03,1.050486E+00,2.660035E-01,9.536215E+03,6.858625E+02,3.831000E-01,5.292048E-02,0.000000E+00,2.843302E+04,0.000000E+00,2.193547E+00,1.063849E+04,6.832188E+02,4.273792E-01,5.271692E-02,2.855149E+04,2.829245E+03,1.147030E+00,2.183129E-01,2.867631E+04,3.223461E+03,1.152045E+00,2.487358E-01,1.068320E+04,6.076117E+02,4.291753E-01,4.688208E-02,9.567849E+04,1.912527E+04,3.843827E+00,1.475856E+00,1.707761E+04,8.594062E+01,6.858520E-01,6.630336E-03,4.799874E+04,9.691290E+02,1.927712E+00,7.477214E-02,4.817577E+04,1.197588E+03,1.934821E+00,9.240145E-02,1.714090E+04,6.871238E+01,6.883935E-01,5.301099E-03
05:10:00,0.000000E+00,2.818895E+04,0.000000E+00,2.185751E+00,1.069823E+04,9.831229E+02,4.349563E-01,7.608341E-02,2.872794E+04,4.188773E+03,1.167801E+00,3.257198E-01,2.875309E+04,4.478565E+03,1.168825E+00,3.477055E-01,1.044036E+04,1.106898E+03,4.244826E-01,8.609016E-02,3.150403E+03,3.276798E+04,1.348750E-01,2.541431E+00,1.157739E+04,1.023535E+03,4.707531E-01,7.923214E-02,3.126580E+04,4.138335E+03,1.271171E+00,3.221517E-01,3.139285E+04,4.198463E+03,1.276338E+00,3.255840E-01,1.162290E+04,1.021477E+03,4.726056E-01,7.938047E-02,1.070851E+05,2.312613E+04,4.345047E+00,1.787657E+00,1.811653E+04,4.732020E+02,7.366846E-01,3.650719E-02,5.102126E+04,2.360738E+03,2.074528E+00,1.838944E-01,5.120070E+04,2.230629E+03,2.081827E+00,1.721057E-01,1.818065E+04,4.905265E+02,7.392926E-01,3.793919E-02
05:20:00,0.000000E+00,2.467035E+04,0.000000E+00,1.916909E+00,1.072094E+04,8.752728E+02,4.418141E-01,6.776178E-02,2.862921E+04,4.114036E+03,1.179114E+00,3.226304E-01,2.865526E+04,4.083366E+03,1.180193E+00,3.184365E-01,1.046322E+04,1.028374E+03,4.311916E-01,8.023140E-02,3.150403E+03,2.914167E+04,1.348750E-01,2.269036E+00,1.162103E+04,9.083462E+02,4.790269E-01,7.034422E-02,3.124686E+04,4.285439E+03,1.287411E+00,3.374635E-01,3.137727E+04,3.753507E+03,1.292801E+00,2.918975E-01,1.166732E+04,9.861139E+02,4.809402E-01,7.703922E-02,1.031790E+05,1.991735E+04,4.231371E+00,1.540041E+00,1.823350E+04,4.549634E+02,7.520649E-01,3.510007E-02,5.125421E+04,2.535447E+03,2.113558E+00,1.994907E-01,5.143613E+04,2.017749E+03,2.121072E+00,1.556806E-01,1.829849E+04,4.838966E+02,7.547490E-01,3.742770E-02
05:30:00,0.000000E+00,2.711744E+04,0.000000E+00,2.147654E+00,1.130638E+04,1.054268E+03,4.732900E-01,8.368755E-02,3.030001E+04,5.287378E+03,1.267856E+00,4.240205E-01,3.032655E+04,4.824951E+03,1.268969E+00,3.843093E-01,1.105190E+04,1.343075E+03,4.626553E-01,1.072864E-01,3.150403E+03,3.126554E+04,1.348750E-01,2.478138E+00,1.220568E+04,1.090018E+03,5.109708E-01,8.652362E-02,3.291858E+04,5.741820E+03,1.377637E+00,4.623863E-01,3.305052E+04,4.482315E+03,1.383167E+00,3.564443E-01,1.225266E+04,1.366581E+03,5.129413E-01,1.095035E-01,1.093470E+05,2.294461E+04,4.558589E+00,1.815662E+00,1.886583E+04,5.662169E+02,7.899475E-01,4.478174E-02,5.306592E+04,4.158455E+03,2.221541E+00,3.362905E-01,5.325008E+04,2.518355E+03,2.229259E+00,1.998353E-01,1.893161E+04,8.985017E+02,7.927042E-01,7.225909E-02
05:40:00,0.000000E+00,2.802566E+04,0.000000E+00,2.249552E+00,1.174616E+04,1.225335E+03,4.983897E-01,9.871954E-02,3.152381E+04,6.339081E+03,1.337026E+00,5.152699E-01,3.155093E+04,5.276360E+03,1.338180E+00,4.258850E-01,1.149367E+04,1.569104E+03,4.876874E-01,1.269300E-01,3.150403E+03,3.194294E+04,1.348750E-01,2.566095E+00,1.264077E+04,1.256322E+03,5.363724E-01,1.012015E-01,3.413707E+04,7.201526E+03,1.448034E+00,5.876501E-01,3.427110E+04,4.906587E+03,1.453731E+00,3.954943E-01,1.268842E+04,1.668729E+03,5.383989E-01,1.354269E-01,1.128024E+05,2.462754E+04,4.766967E+00,1.977657E+00,1.932868E+04,8.186948E+02,8.204006E-01,6.600919E-02,5.437755E+04,5.789960E+03,2.307603E+00,4.738487E-01,5.456392E+04,3.143565E+03,2.315523E+00,2.534968E-01,1.939524E+04,1.258005E+03,8.232293E-01,1.023876E-01
05:50:00,0.000000E+00,2.902509E+04,0.000000E+00,2.359116E+00,1.217156E+04,1.372722E+03,5.228718E-01,1.117614E-01,3.271498E+04,7.598176E+03,1.404802E+00,6.240522E-01,3.274264E+04,5.762503E+03,1.405995E+00,4.703546E-01,1.192125E+04,1.809340E+03,5.121107E-01,1.478200E-01,3.497301E+03,3.270943E+04,1.501767E-01,2.661506E+00,1.305652E+04,1.405292E+03,5.609447E-01,1.144208E-01,3.530874E+04,8.989975E+03,1.516432E+00,7.406606E-01,3.544472E+04,5.373128E+03,1.522288E+00,4.380760E-01,1.310484E+04,1.997644E+03,5.630269E-01,1.636654E-01,1.160606E+05,2.650973E+04,4.966829E+00,2.156215E+00,1.975573E+04,9.886777E+02,8.492974E-01,8.031297E-02,5.559063E+04,7.811470E+03,2.389383E+00,6.442961E-01,5.577918E+04,3.646654E+03,2.397505E+00,2.968630E-01,1.982307E+04,1.646638E+03,8.521981E-01,1.350163E-01
06:00:00,0.000000E+00,3.003107E+04,0.000000E+00,2.469278E+00,1.258832E+04,1.530916E+03,5.469873E-01,1.257195E-01,3.388627E+04,8.987117E+03,1.471740E+00,7.441852E-01,3.391447E+04,6.256552E+03,1.472971E+00,5.155026E-01,1.234019E+04,2.037168E+03,5.361674E-01,1.678158E-01,4.367593E+03,3.349856E+04,1.882786E-01,2.758834E+00,1.346061E+04,1.566124E+03,5.850223E-01,1.286498E-01,3.645236E+04,1.102804E+04,1.583646E+00,9.150893E-01,3.659025E+04,5.851095E+03,1.589661E+00,4.816429E-01,1.350959E+04,2.316035E+03,5.871600E-01,1.912090E-01,1.191729E+05,2.858753E+04,5.160384E+00,2.351193E+00,2.015918E+04,1.188973E+03,8.771711E-01,9.716488E-02,5.673969E+04,1.012488E+04,2.468390E+00,8.398472E-01,5.693044E+04,4.207462E+03,2.476714E+00,3.450698E-01,2.022731E+04,2.034817E+03,8.801440E-01,1.677965E-01
06:10:00,9.161817E+03,3.016578E+04,4.105714E-01,2.539654E+00,1.230742E+04,1.687439E+03,5.440416E-01,1.426684E-01,3.316028E+04,1.057753E+04,1.465413E+00,8.942363E-01,3.318871E+04,6.748276E+03,1.466677E+00,5.694166E-01,1.206160E+04,2.223161E+03,5.331318E-01,1.876687E-01,1.365741E+04,3.410013E+04,5.980351E-01,2.872371E+00,1.315158E+04,1.735472E+03,5.815200E-01,1.467352E-01,3.565013E+04,1.334494E+04,1.576029E+00,1.128775E+00,3.578931E+04,6.390988E+03,1.582212E+00,5.393279E-01,1.320095E+04,2.624552E+03,5.837120E-01,2.216443E-01,1.121593E+05,3.187846E+04,4.936232E+00,2.691202E+00,1.914495E+04,1.392584E+03,8.452524E-01,1.180173E-01,5.381156E+04,1.285796E+04,2.375455E+00,1.088765E+00,5.400403E+04,4.891829E+03,2.383991E+00,4.143062E-01,1.921372E+04,2.460917E+03,8.483012E-01,2.081865E-01
06:20:00,1.002301E+04,3.381234E+04,4.520807E-01,2.866557E+00,1.254630E+04,2.026699E+03,5.626233E-01,1.728938E-01,3.403207E+04,1.282551E+04,1.525625E+00,1.096673E+00,3.406066E+04,7.833798E+03,1.526917E+00,6.671143E-01,1.230422E+04,2.635298E+03,5.517132E-01,2.245482E-01,1.604402E+04,3.797652E+04,7.128999E-01,3.223567E+00,1.335770E+04,2.090527E+03,5.991966E-01,1.783679E-01,3.642162E+04,1.626658E+04,1.633436E+00,1.392264E+00,3.656145E+04,7.508542E+03,1.639751E+00,6.394143E-01,1.340768E+04,3.106495E+03,6.014523E-01,2.648943E-01,1.135598E+05,3.794522E+04,5.057196E+00,3.231694E+00,1.866040E+04,1.739925E+03,8.345997E-01,1.489649E-01,5.247748E+04,1.633548E+04,2.346513E+00,1.400334E+00,5.267237E+04,6.004748E+03,2.355298E+00,5.134652E-01,1.873006E+04,3.048359E+03,8.377378E-01,2.605286E-01
06:30:00,1.566464E+04,3.461468E+04,7.232898E-01,2.971939E+00,1.224213E+04,2.278941E+03,5.575371E-01,1.966492E-01,3.323186E+04,1.457403E+04,1.513055E+00,1.261314E+00,3.326080E+04,8.373783E+03,1.514384E+00,7.222626E-01,1.200183E+04,2.845842E+03,5.465414E-01,2.455659E-01,2.460640E+04,3.917774E+04,1.124511E+00,3.367138E+00,1.302161E+04,2.348420E+03,5.931759E-01,2.026956E-01,3.553867E+04,1.869021E+04,1.618626E+00,1.618426E+00,3.568018E+04,8.042258E+03,1.625119E+00,6.937330E-01,1.307200E+04,3.353386E+03,5.954862E-01,2.894221E-01,1.064873E+05,4.105188E+04,4.812268E+00,3.540610E+00,1.762020E+04,2.164848E+03,7.995920E-01,1.872210E-01,4.948305E+04,1.924423E+04,2.244858E+00,1.669045E+00,4.967957E+04,7.016138E+03,2.253859E+00,6.064134E-01,1.769045E+04,3.401601E+03,8.028075E-01,2.941497E-01
06:40:00,1.676682E+04,3.631607E+04,7.762737E-01,3.149226E+00,1.191662E+04,2.504541E+03,5.508119E-01,2.182160E-01,3.237674E+04,1.651279E+04,1.495960E+00,1.442229E+00,3.240601E+04,9.096808E+03,1.497325E+00,7.921330E-01,1.167853E+04,3.102364E+03,5.397458E-01,2.702002E-01,2.668752E+04,4.119879E+04,1.224555E+00,3.576027E+00,1.266328E+04,2.589494E+03,5.854610E-01,2.256537E-01,3.459332E+04,2.126390E+04,1.598921E+00,1.857942E+00,3.473636E+04,8.776658E+03,1.605586E+00,7.642699E-01,1.271424E+04,3.630895E+03,5.878342E-01,3.162511E-01,9.866526E+04,4.510682E+04,4.519831E+00,3.927813E+00,1.656493E+04,2.422631E+03,7.631444E-01,2.115987E-01,4.643540E+04,2.236780E+04,2.138534E+00,1.956865E+00,4.663424E+04,7.816410E+03,2.147783E+00,6.820644E-01,1.663601E+04,3.767342E+03,7.664489E-01,3.286638E-01
06:50:00,1.813162E+04,3.791528E+04,8.418825E-01,3.317931E+00,1.158538E+04,2.759638E+03,5.437601E-01,2.422955E-01,3.150717E+04,1.839243E+04,1.478062E+00,1.619090E+00,3.153678E+04,9.797299E+03,1.479462E+00,8.601706E-01,1.134942E+04,3.333469E+03,5.326206E-01,2.926913E-01,2.904657E+04,4.312629E+04,1.339333E+00,3.777065E+00,1.229822E+04,2.856186E+03,5.773567E-01,2.508114E-01,3.362942E+04,2.372234E+04,1.578172E+00,2.089065E+00,3.377403E+04,9.484882E+03,1.585010E+00,8.326956E-01,1.234974E+04,3.860966E+03,5.797915E-01,3.390546E-01,9.087218E+04,4.922082E+04,4.228023E+00,4.321351E+00,1.550074E+04,2.778328E+03,7.261245E-01,2.442589E-01,4.336478E+04,2.537639E+04,2.030711E+00,2.236617E+00,4.356586E+04,8.775636E+03,2.040205E+00,7.712241E-01,1.557264E+04,4.088253E+03,7.295170E-01,3.593920E-01
07:00:00,1.954495E+04,3.951413E+04,9.098243E-01,3.486689E+00,1.124810E+04,3.009578E+03,5.363955E-01,2.659821E-01,3.062016E+04,2.023908E+04,1.459279E+00,1.794050E+00,3.065010E+04,1.050195E+04,1.460715E+00,9.286274E-01,1.101427E+04,3.555426E+03,5.251829E-01,3.144150E-01,3.086427E+04,4.504728E+04,1.430449E+00,3.977670E+00,1.192605E+04,3.118480E+03,5.688801E-01,2.756531E-01,3.264539E+04,2.608718E+04,1.556391E+00,2.313531E+00,3.279157E+04,1.019735E+04,1.563402E+00,9.015768E-01,1.197813E+04,4.066100E+03,5.713765E-01,3.597263E-01,8.301733E+04,5.341551E+04,3.932707E+00,4.723122E+00,1.442850E+04,3.117858E+03,6.886302E-01,2.756489E-01,4.027173E+04,2.828940E+04,1.921577E+00,2.509829E+00,4.047509E+04,9.712084E+03,1.931316E+00,8.586673E-01,1.450122E+04,4.376860E+03,6.921113E-01,3.873858E-01
07:10:00,1.938798E+04,4.187380E+04,9.321339E-01,3.754799E+00,1.135202E+04,3.294241E+03,5.506067E-01,2.962085E-01,3.090721E+04,2.225429E+04,1.498974E+00,2.005073E+00,3.093734E+04,1.131315E+04,1.500436E+00,1.017322E+00,1.111970E+04,3.807174E+03,5.393373E-01,3.423279E-01,2.801078E+04,4.776207E+04,1.347830E+00,4.286344E+00,1.198674E+04,3.415878E+03,5.813764E-01,3.072166E-01,3.280927E+04,2.859087E+04,1.591200E+00,2.576268E+00,3.295672E+04,1.101123E+04,1.598355E+00,9.901902E-01,1.203927E+04,4.285835E+03,5.839251E-01,3.853582E-01,8.168779E+04,5.799804E+04,3.956868E+00,5.214988E+00,1.439765E+04,3.459541E+03,6.981663E-01,3.113123E-01,4.016641E+04,3.123163E+04,1.947662E+00,2.815254E+00,4.037173E+04,1.064269E+04,1.957622E+00,9.574473E-01,1.447107E+04,4.634254E+03,7.017278E-01,4.168842E-01
07:20:00,2.075025E+04,4.224973E+04,1.006926E+00,3.827706E+00,1.149504E+04,3.461907E+03,5.645754E-01,3.156592E-01,3.132889E+04,2.381686E+04,1.538517E+00,2.181744E+00,3.135910E+04,1.176942E+04,1.540002E+00,1.073349E+00,1.126458E+04,3.936947E+03,5.532619E-01,3.589820E-01,2.950087E+04,4.830961E+04,1.435041E+00,4.384468E+00,1.208797E+04,3.590162E+03,5.936484E-01,3.274562E-01,3.311150E+04,3.053800E+04,1.625940E+00,2.798268E+00,3.325964E+04,1.145275E+04,1.633219E+00,1.044277E+00,1.214075E+04,4.370515E+03,5.962419E-01,3.984653E-01,8.163924E+04,6.045778E+04,4.000353E+00,5.510031E+00,1.440486E+04,3.680526E+03,7.072529E-01,3.360606E-01,4.019078E+04,3.358981E+04,1.973104E+00,3.079926E+00,4.039734E+04,1.120878E+04,1.983252E+00,1.022829E+00,1.447875E+04,4.755073E+03,7.108827E-01,4.339481E-01
07:30:00,2.197707E+04,4.395070E+04,1.090226E+00,4.058238E+00,1.167838E+04,3.702792E+03,5.808129E-01,3.440428E-01,3.185258E+04,2.551544E+04,1.584043E+00,2.378364E+00,3.188304E+04,1.244549E+04,1.585557E+00,1.156104E+00,1.144874E+04,4.146229E+03,5.694073E-01,3.851113E-01,2.841542E+04,4.996853E+04,1.409347E+00,4.618882E+00,1.223788E+04,3.834941E+03,6.085413E-01,3.563574E-01,3.354042E+04,3.254286E+04,1.667712E+00,3.033128E+00,3.368993E+04,1.210862E+04,1.675147E+00,1.124542E+00,1.229116E+04,4.533340E+03,6.111906E-01,4.208120E-01,8.153400E+04,6.403480E+04,4.048186E+00,5.943521E+00,1.448146E+04,3.971988E+03,7.198403E-01,3.695182E-01,4.040402E+04,3.596998E+04,2.008249E+00,3.354516E+00,4.061276E+04,1.199115E+04,2.018628E+00,1.114728E+00,1.455613E+04,4.949345E+03,7.235533E-01,4.598281E-01
07:40:00,2.374991E+04,4.532882E+04,1.185634E+00,4.251484E+00,1.191618E+04,3.933310E+03,5.992858E-01,3.710967E-01,3.254902E+04,2.712001E+04,1.636749E+00,2.566386E+00,3.257963E+04,1.308804E+04,1.638289E+00,1.234588E+00,1.168814E+04,4.355366E+03,5.878249E-01,4.108500E-01,3.062613E+04,5.137014E+04,1.530822E+00,4.822506E+00,1.244120E+04,4.069163E+03,6.256028E-01,3.839300E-01,3.413877E+04,3.440187E+04,1.716460E+00,3.255084E+00,3.428922E+04,1.273124E+04,1.724030E+00,1.200593E+00,1.249482E+04,4.695597E+03,6.283007E-01,4.426832E-01,8.288138E+04,6.743130E+04,4.158805E+00,6.355684E+00,1.460944E+04,4.254346E+03,7.344434E-01,4.018295E-01,4.078008E+04,3.817814E+04,2.049886E+00,3.614219E+00,4.099041E+04,1.274494E+04,2.060467E+00,1.202981E+00,1.468469E+04,5.142135E+03,7.382295E-01,4.851705E-01
07:50:00,2.563434E+04,4.668074E+04,1.287732E+00,4.442092E+00,1.215342E+04,4.164451E+03,6.176672E-01,3.982689E-01,3.323842E+04,2.864411E+04,1.688949E+00,2.748080E+00,3.326920E+04,1.373133E+04,1.690515E+00,1.313244E+00,1.192686E+04,4.577932E+03,6.061450E-01,4.378860E-01,3.239290E+04,5.272704E+04,1.631597E+00,5.021691E+00,1.264462E+04,4.303465E+03,6.425911E-01,4.115896E-01,3.473324E+04,3.612053E+04,1.764814E+00,3.465502E+00,3.488472E+04,1.335383E+04,1.772524E+00,1.276785E+00,1.269862E+04,4.873326E+03,6.453390E-01,4.659915E-01,8.415196E+04,7.082224E+04,4.264920E+00,6.769557E+00,1.474496E+04,4.537527E+03,7.492844E-01,4.343512E-01,4.117479E+04,4.021556E+04,2.092075E+00,3.859989E+00,4.138682E+04,1.350279E+04,2.102864E+00,1.291920E+00,1.482084E+04,5.349301E+03,7.531456E-01,5.118773E-01
08:00:00,2.743087E+04,4.801374E+04,1.385464E+00,4.630963E+00,1.238978E+04,4.398274E+03,6.359582E-01,4.257704E-01,3.392480E+04,3.009088E+04,1.740882E+00,2.923706E+00,3.395576E+04,1.438180E+04,1.742476E+00,1.392734E+00,1.216467E+04,4.814962E+03,6.243741E-01,4.663440E-01,3.411347E+04,5.406222E+04,1.729925E+00,5.218909E+00,1.284784E+04,4.540179E+03,6.595136E-01,4.395747E-01,3.532534E+04,3.770459E+04,1.812910E+00,3.664821E+00,3.547787E+04,1.398476E+04,1.820760E+00,1.353972E+00,1.290222E+04,5.069720E+03,6.623118E-01,4.910669E-01,8.543686E+04,7.423672E+04,4.371106E+00,7.188248E+00,1.488504E+04,4.824109E+03,7.642521E-01,4.673469E-01,4.158132E+04,4.208878E+04,2.134580E+00,4.092311E+00,4.179506E+04,1.427248E+04,2.145579E+00,1.382347E+00,1.496154E+04,5.575672E+03,7.681886E-01,5.404324E-01
08:10:00,2.160321E+04,4.480108E+04,1.116571E+00,4.390005E+00,1.198276E+04,4.263777E+03,6.182952E-01,4.178828E-01,3.274373E+04,3.011631E+04,1.689551E+00,2.951358E+00,3.277455E+04,1.390194E+04,1.691141E+00,1.362450E+00,1.175946E+04,4.684206E+03,6.067734E-01,4.590777E-01,2.888153E+04,5.045492E+04,1.492681E+00,4.943946E+00,1.240113E+04,4.403253E+03,6.398825E-01,4.315508E-01,3.402901E+04,3.773131E+04,1.755871E+00,3.697457E+00,3.418135E+04,1.349146E+04,1.763731E+00,1.322226E+00,1.245546E+04,4.894684E+03,6.426853E-01,4.796951E-01,7.888357E+04,7.230702E+04,4.071469E+00,7.086637E+00,1.435593E+04,4.727400E+03,7.406709E-01,4.633674E-01,4.004077E+04,4.231870E+04,2.065859E+00,4.147334E+00,4.025464E+04,1.390461E+04,2.076892E+00,1.362870E+00,1.443306E+04,5.417918E+03,7.446503E-01,5.310201E-01
08:20:00,2.253056E+04,4.825197E+04,1.162897E+00,4.728127E+00,1.188705E+04,4.529711E+03,6.134433E-01,4.439508E-01,3.250380E+04,3.129212E+04,1.677400E+00,3.066680E+00,3.253451E+04,1.464738E+04,1.678985E+00,1.435525E+00,1.166378E+04,4.963946E+03,6.019208E-01,4.865001E-01,2.931490E+04,5.371089E+04,1.513065E+00,5.263040E+00,1.227990E+04,4.677431E+03,6.337187E-01,4.584271E-01,3.371568E+04,3.893233E+04,1.739948E+00,3.815336E+00,3.386787E+04,1.425861E+04,1.747802E+00,1.397427E+00,1.233418E+04,5.144301E+03,6.365200E-01,5.041658E-01,7.782092E+04,7.729223E+04,4.015978E+00,7.575339E+00,1.416416E+04,5.041281E+03,7.308854E-01,4.941409E-01,3.951828E+04,4.369720E+04,2.039193E+00,4.282712E+00,3.973228E+04,1.479407E+04,2.050236E+00,1.450076E+00,1.424153E+04,5.685014E+03,7.348776E-01,5.572111E-01
08:30:00,1.879092E+04,4.725489E+04,9.698778E-01,4.630473E+00,1.172165E+04,4.537518E+03,6.049044E-01,4.447157E-01,3.203848E+04,3.163549E+04,1.653378E+00,3.100339E+00,3.206914E+04,1.461896E+04,1.654960E+00,1.432740E+00,1.149830E+04,4.984432E+03,5.933780E-01,4.885084E-01,2.610912E+04,5.279190E+04,1.347601E+00,5.173043E+00,1.209873E+04,4.699494E+03,6.243660E-01,4.605892E-01,3.320532E+04,3.929983E+04,1.713601E+00,3.851392E+00,3.335747E+04,1.426714E+04,1.721453E+00,1.398264E+00,1.215301E+04,5.146054E+03,6.271672E-01,5.043389E-01,7.510741E+04,7.824488E+04,3.875891E+00,7.668732E+00,1.392908E+04,5.105953E+03,7.187460E-01,5.004801E-01,3.884863E+04,4.423679E+04,2.004613E+00,4.335664E+00,3.906289E+04,1.493194E+04,2.015669E+00,1.463593E+00,1.400662E+04,5.710388E+03,7.227472E-01,5.597010E-01
08:40:00,1.902578E+04,4.721874E+04,9.820001E-01,4.626939E+00,1.166005E+04,4.604104E+03,6.017286E-01,4.512321E-01,3.187893E+04,3.203126E+04,1.645154E+00,3.139099E+00,3.190954E+04,1.476610E+04,1.646734E+00,1.447138E+00,1.143668E+04,5.053290E+03,5.902012E-01,4.952490E-01,2.605352E+04,5.276868E+04,1.344731E+00,5.170777E+00,1.202465E+04,4.781014E+03,6.205456E-01,4.685694E-01,3.300995E+04,3.966086E+04,1.703527E+00,3.886761E+00,3.316208E+04,1.445519E+04,1.711378E+00,1.416672E+00,1.207893E+04,5.200363E+03,6.233469E-01,5.096552E-01,7.431198E+04,8.012256E+04,3.834882E+00,7.852634E+00,1.381507E+04,5.232525E+03,7.128642E-01,5.128745E-01,3.853554E+04,4.474819E+04,1.988462E+00,4.385777E+00,3.875006E+04,1.525846E+04,1.999532E+00,1.495567E+00,1.389275E+04,5.792031E+03,7.168725E-01,5.676959E-01
08:50:00,1.886974E+04,4.721606E+04,9.739464E-01,4.626689E+00,1.161117E+04,4.676169E+03,5.992089E-01,4.582882E-01,3.175194E+04,3.234115E+04,1.638609E+00,3.169447E+00,3.178251E+04,1.493140E+04,1.640187E+00,1.463321E+00,1.138779E+04,5.115190E+03,5.876807E-01,5.013098E-01,2.578496E+04,5.280497E+04,1.330870E+00,5.174345E+00,1.196609E+04,4.868957E+03,6.175256E-01,4.771818E-01,3.285478E+04,3.989034E+04,1.695527E+00,3.909237E+00,3.300690E+04,1.466526E+04,1.703377E+00,1.437244E+00,1.202037E+04,5.252666E+03,6.203272E-01,5.147769E-01,7.368110E+04,8.208380E+04,3.802352E+00,8.044754E+00,1.372778E+04,5.367621E+03,7.083613E-01,5.261079E-01,3.829594E+04,4.510786E+04,1.976103E+00,4.421011E+00,3.851069E+04,1.561319E+04,1.987185E+00,1.530314E+00,1.380557E+04,5.874827E+03,7.123755E-01,5.758064E-01
09:00:00,1.873810E+04,4.721822E+04,9.671516E-01,4.626910E+00,1.157045E+04,4.752143E+03,5.971090E-01,4.657294E-01,3.164513E+04,3.254582E+04,1.633103E+00,3.189491E+00,3.167567E+04,1.510663E+04,1.634679E+00,1.480484E+00,1.134705E+04,5.168740E+03,5.855801E-01,5.065537E-01,2.555098E+04,5.285290E+04,1.318793E+00,5.179052E+00,1.191677E+04,4.961554E+03,6.149820E-01,4.862522E-01,3.272289E+04,3.996578E+04,1.688725E+00,3.916619E+00,3.287500E+04,1.488655E+04,1.696575E+00,1.458921E+00,1.197106E+04,5.301101E+03,6.177837E-01,5.195208E-01,7.317259E+04,8.406408E+04,3.776130E+00,8.238767E+00,1.365847E+04,5.509113E+03,7.047853E-01,5.399709E-01,3.810517E+04,4.529018E+04,1.966262E+00,4.438867E+00,3.832014E+04,1.598576E+04,1.977354E+00,1.566818E+00,1.373636E+04,5.955966E+03,7.088046E-01,5.837563E-01
09:10:00,1.862533E+04,4.722031E+04,9.613313E-01,4.627124E+00,1.153556E+04,4.834471E+03,5.953089E-01,4.737948E-01,3.155271E+04,3.263167E+04,1.628336E+00,3.197896E+00,3.158321E+04,1.528532E+04,1.629910E+00,1.497989E+00,1.131214E+04,5.216605E+03,5.837794E-01,5.112417E-01,2.534248E+04,5.290540E+04,1.308031E+00,5.184204E+00,1.187422E+04,5.061948E+03,6.127866E-01,4.960882E-01,3.260793E+04,3.987200E+04,1.682795E+00,3.907421E+00,3.276001E+04,1.511178E+04,1.690644E+00,1.480987E+00,1.192850E+04,5.348421E+03,6.155882E-01,5.241563E-01,7.275478E+04,8.603285E+04,3.754583E+00,8.431668E+00,1.360217E+04,5.659845E+03,7.018805E-01,5.547415E-01,3.794813E+04,4.527666E+04,1.958159E+00,4.437529E+00,3.816327E+04,1.636585E+04,1.969260E+00,1.604063E+00,1.367958E+04,6.037149E+03,7.058745E-01,5.917114E-01
09:20:00,1.852604E+04,4.721959E+04,9.562063E-01,4.627059E+00,1.150490E+04,4.923696E+03,5.937273E-01,4.825371E-01,3.147077E+04,3.259105E+04,1.624109E+00,3.193907E+00,3.150124E+04,1.546392E+04,1.625682E+00,1.515488E+00,1.128147E+04,5.261770E+03,5.821972E-01,5.156658E-01,2.515136E+04,5.295817E+04,1.298167E+00,5.189381E+00,1.183653E+04,5.172295E+03,6.108422E-01,5.069006E-01,3.250511E+04,3.960051E+04,1.677490E+00,3.880807E+00,3.265718E+04,1.533694E+04,1.685338E+00,1.503049E+00,1.189082E+04,5.397275E+03,6.136437E-01,5.289428E-01,7.240259E+04,8.797421E+04,3.736418E+00,8.621896E+00,1.355501E+04,5.821629E+03,6.994463E-01,5.705964E-01,3.781683E+04,4.505703E+04,1.951383E+00,4.415992E+00,3.803210E+04,1.674816E+04,1.962491E+00,1.641529E+00,1.363230E+04,6.120769E+03,7.034348E-01,5.999061E-01
09:30:00,1.843655E+04,4.721409E+04,9.515876E-01,4.626525E+00,1.147739E+04,5.018872E+03,5.923079E-01,4.918634E-01,3.139662E+04,3.241743E+04,1.620283E+00,3.176886E+00,3.142706E+04,1.564273E+04,1.621855E+00,1.533009E+00,1.125396E+04,5.307607E+03,5.807773E-01,5.201564E-01,2.497262E+04,5.300827E+04,1.288941E+00,5.194295E+00,1.180241E+04,5.292171E+03,6.090812E-01,5.186476E-01,3.241116E+04,3.914468E+04,1.672642E+00,3.836129E+00,3.256320E+04,1.556180E+04,1.680489E+00,1.525082E+00,1.185669E+04,5.450510E+03,6.118826E-01,5.341590E-01,7.209936E+04,8.987614E+04,3.720777E+00,8.808266E+00,1.351496E+04,5.994242E+03,6.973795E-01,5.875136E-01,3.770502E+04,4.462159E+04,1.945613E+00,4.373303E+00,3.792040E+04,1.713102E+04,1.956726E+00,1.679051E+00,1.359223E+04,6.209622E+03,7.013670E-01,6.086139E-01
09:40:00,1.835435E+04,4.720241E+04,9.473449E-01,4.625384E+00,1.145227E+04,5.116621E+03,5.910115E-01,5.014422E-01,3.132840E+04,3.210666E+04,1.616763E+00,3.146425E+00,3.135881E+04,1.581926E+04,1.618333E+00,1.550307E+00,1.122883E+04,5.357768E+03,5.794804E-01,5.250712E-01,2.480296E+04,5.305355E+04,1.280184E+00,5.198735E+00,1.177093E+04,5.418673E+03,6.074566E-01,5.310444E-01,3.232379E+04,3.850098E+04,1.668133E+00,3.773040E+00,3.247582E+04,1.578383E+04,1.675979E+00,1.546839E+00,1.182521E+04,5.511636E+03,6.102580E-01,5.401489E-01,7.183343E+04,9.172944E+04,3.707058E+00,8.989875E+00,1.348039E+04,6.175025E+03,6.955957E-01,6.052320E-01,3.760808E+04,4.396717E+04,1.940610E+00,4.309153E+00,3.782356E+04,1.751111E+04,1.951729E+00,1.716301E+00,1.355767E+04,6.307239E+03,6.995833E-01,6.181811E-01
09:50:00,1.827767E+04,4.718349E+04,9.433871E-01,4.623533E+00,1.142899E+04,5.214382E+03,5.898100E-01,5.110223E-01,3.126479E+04,3.165868E+04,1.613481E+00,3.102517E+00,3.129518E+04,1.599442E+04,1.615049E+00,1.567471E+00,1.120554E+04,5.413772E+03,5.782786E-01,5.305591E-01,2.464010E+04,5.309238E+04,1.271778E+00,5.202543E+00,1.174145E+04,5.549548E+03,6.059353E-01,5.438700E-01,3.224144E+04,3.766961E+04,1.663884E+00,3.691561E+00,3.239345E+04,1.600362E+04,1.671729E+00,1.568377E+00,1.179573E+04,5.580901E+03,6.087367E-01,5.469368E-01,7.159637E+04,9.352668E+04,3.694829E+00,9.165991E+00,1.345007E+04,6.361626E+03,6.940308E-01,6.235208E-01,3.752266E+04,4.309512E+04,1.936201E+00,4.223674E+00,3.773822E+04,1.788796E+04,1.947325E+00,1.753234E+00,1.352736E+04,6.414028E+03,6.980192E-01,6.286476E-01
10:00:00,1.820518E+04,4.715654E+04,9.396455E-01,4.620895E+00,1.140715E+04,5.307895E+03,5.886828E-01,5.201863E-01,3.120482E+04,3.107942E+04,1.610386E+00,3.045744E+00,3.123519E+04,1.616609E+04,1.611953E+00,1.584294E+00,1.118369E+04,5.473139E+03,5.771510E-01,5.363768E-01,2.448202E+04,5.312352E+04,1.263619E+00,5.205596E+00,1.171348E+04,5.680681E+03,6.044917E-01,5.567210E-01,3.216286E+04,3.666125E+04,1.659828E+00,3.592735E+00,3.231486E+04,1.621914E+04,1.667673E+00,1.589496E+00,1.176776E+04,5.654680E+03,6.072931E-01,5.541672E-01,7.138117E+04,9.526164E+04,3.683726E+00,9.336007E+00,1.342300E+04,6.549807E+03,6.926339E-01,6.419646E-01,3.744606E+04,4.201495E+04,1.932249E+00,4.117796E+00,3.766170E+04,1.825909E+04,1.943376E+00,1.789607E+00,1.350031E+04,6.526342E+03,6.966232E-01,6.396559E-01
