Time,997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
10:10:00,1.813602E+04,4.712094E+04,9.360756E-01,4.617408E+00,1.138646E+04,5.390688E+03,5.876155E-01,5.282996E-01,3.114781E+04,3.038278E+04,1.607444E+00,2.977469E+00,3.117815E+04,1.633434E+04,1.609010E+00,1.600781E+00,1.116300E+04,5.531952E+03,5.760834E-01,5.421404E-01,2.432790E+04,5.314593E+04,1.255664E+00,5.207793E+00,1.168670E+04,5.804868E+03,6.031099E-01,5.688912E-01,3.208732E+04,3.549683E+04,1.655930E+00,3.478619E+00,3.223931E+04,1.643023E+04,1.663774E+00,1.610182E+00,1.174098E+04,5.727690E+03,6.059113E-01,5.613223E-01,7.118354E+04,9.692881E+04,3.673529E+00,9.499380E+00,1.339851E+04,6.731497E+03,6.913702E-01,6.597720E-01,3.737647E+04,4.074714E+04,1.928657E+00,3.993530E+00,3.759218E+04,1.862367E+04,1.939788E+00,1.825338E+00,1.347584E+04,6.638639E+03,6.953604E-01,6.506624E-01
10:20:00,1.806957E+04,4.707629E+04,9.326463E-01,4.613034E+00,1.136675E+04,5.460190E+03,5.865981E-01,5.351103E-01,3.109328E+04,2.959167E+04,1.604630E+00,2.899936E+00,3.112360E+04,1.649890E+04,1.606195E+00,1.616907E+00,1.114328E+04,5.589415E+03,5.750656E-01,5.477717E-01,2.417720E+04,5.315895E+04,1.247886E+00,5.209070E+00,1.166092E+04,5.918188E+03,6.017793E-01,5.799962E-01,3.201433E+04,3.420588E+04,1.652163E+00,3.352102E+00,3.216630E+04,1.663663E+04,1.660006E+00,1.630408E+00,1.171520E+04,5.798588E+03,6.045806E-01,5.682704E-01,7.100038E+04,9.852321E+04,3.664078E+00,9.655623E+00,1.337611E+04,6.902519E+03,6.902142E-01,6.765334E-01,3.731258E+04,3.932436E+04,1.925360E+00,3.854076E+00,3.752835E+04,1.898099E+04,1.936494E+00,1.860356E+00,1.345346E+04,6.749104E+03,6.942053E-01,6.614893E-01
10:30:00,1.800540E+04,4.702278E+04,9.293339E-01,4.607791E+00,1.134785E+04,5.517662E+03,5.856228E-01,5.407417E-01,3.104088E+04,2.874039E+04,1.601926E+00,2.816507E+00,3.107118E+04,1.665949E+04,1.603489E+00,1.632644E+00,1.112437E+04,5.645149E+03,5.740900E-01,5.532335E-01,2.402949E+04,5.316267E+04,1.240263E+00,5.209435E+00,1.163597E+04,6.021738E+03,6.004920E-01,5.901434E-01,3.194352E+04,3.283296E+04,1.648509E+00,3.217553E+00,3.209548E+04,1.683803E+04,1.656351E+00,1.650144E+00,1.169026E+04,5.866917E+03,6.032933E-01,5.749666E-01,7.082920E+04,1.000410E+05,3.655246E+00,9.804355E+00,1.335542E+04,7.063094E+03,6.891464E-01,6.922705E-01,3.725337E+04,3.779520E+04,1.922304E+00,3.704198E+00,3.746919E+04,1.933036E+04,1.933441E+00,1.894596E+00,1.343279E+04,6.856841E+03,6.931385E-01,6.720486E-01
10:40:00,1.794314E+04,4.696130E+04,9.261207E-01,4.601767E+00,1.132966E+04,5.566734E+03,5.846839E-01,5.455499E-01,3.099032E+04,2.787043E+04,1.599317E+00,2.731249E+00,3.102060E+04,1.681590E+04,1.600879E+00,1.647971E+00,1.110617E+04,5.698980E+03,5.731508E-01,5.585088E-01,2.388448E+04,5.315822E+04,1.232778E+00,5.208999E+00,1.161176E+04,6.119242E+03,5.992422E-01,5.996979E-01,3.187462E+04,3.143254E+04,1.644953E+00,3.080310E+00,3.202657E+04,1.703424E+04,1.652795E+00,1.669371E+00,1.166604E+04,5.932488E+03,6.020435E-01,5.813923E-01,7.066809E+04,1.014793E+05,3.646932E+00,9.945303E+00,1.333615E+04,7.216336E+03,6.881517E-01,7.072885E-01,3.719805E+04,3.621914E+04,1.919450E+00,3.549725E+00,3.741393E+04,1.967127E+04,1.930589E+00,1.928008E+00,1.341353E+04,6.961319E+03,6.921448E-01,6.822882E-01
10:50:00,1.788255E+04,4.689355E+04,9.229933E-01,4.595129E+00,1.131208E+04,5.612148E+03,5.837769E-01,5.499994E-01,3.094140E+04,2.702791E+04,1.596792E+00,2.648681E+00,3.097166E+04,1.696803E+04,1.598353E+00,1.662879E+00,1.108859E+04,5.750893E+03,5.722435E-01,5.635961E-01,2.374193E+04,5.314784E+04,1.225420E+00,5.207982E+00,1.158818E+04,6.215617E+03,5.980257E-01,6.091418E-01,3.180745E+04,3.006706E+04,1.641486E+00,2.946493E+00,3.195939E+04,1.722517E+04,1.649328E+00,1.688082E+00,1.164247E+04,5.995325E+03,6.008270E-01,5.875502E-01,7.051554E+04,1.028370E+05,3.639060E+00,1.007835E+01,1.331807E+04,7.366888E+03,6.872187E-01,7.220429E-01,3.714604E+04,3.466035E+04,1.916766E+00,3.396947E+00,3.736196E+04,2.000342E+04,1.927907E+00,1.960560E+00,1.339547E+04,7.062308E+03,6.912126E-01,6.921858E-01
11:00:00,1.782342E+04,4.682190E+04,9.199413E-01,4.588108E+00,1.129506E+04,5.658767E+03,5.828984E-01,5.545674E-01,3.089394E+04,2.625936E+04,1.594342E+00,2.573363E+00,3.092418E+04,1.711589E+04,1.595903E+00,1.677369E+00,1.107157E+04,5.801001E+03,5.713647E-01,5.685065E-01,2.360169E+04,5.313476E+04,1.218182E+00,5.206700E+00,1.156520E+04,6.315882E+03,5.968394E-01,6.189672E-01,3.174184E+04,2.879593E+04,1.638101E+00,2.821924E+00,3.189377E+04,1.741089E+04,1.645941E+00,1.706282E+00,1.161948E+04,6.055620E+03,5.996408E-01,5.934588E-01,7.037036E+04,1.041142E+05,3.631569E+00,1.020350E+01,1.330100E+04,7.519786E+03,6.863381E-01,7.370274E-01,3.709684E+04,3.318933E+04,1.914227E+00,3.252773E+00,3.731281E+04,2.032665E+04,1.925371E+00,1.992238E+00,1.337842E+04,7.159821E+03,6.903329E-01,7.017427E-01
11:10:00,1.776559E+04,4.674909E+04,9.169565E-01,4.580973E+00,1.127853E+04,5.706960E+03,5.820455E-01,5.592898E-01,3.084781E+04,2.559529E+04,1.591962E+00,2.508286E+00,3.087803E+04,1.726050E+04,1.593521E+00,1.691540E+00,1.105503E+04,5.849842E+03,5.705115E-01,5.732927E-01,2.346367E+04,5.312278E+04,1.211058E+00,5.205526E+00,1.154275E+04,6.419231E+03,5.956809E-01,6.290949E-01,3.167770E+04,2.766183E+04,1.634791E+00,2.710785E+00,3.182962E+04,1.759367E+04,1.642631E+00,1.724193E+00,1.159703E+04,6.114452E+03,5.984823E-01,5.992241E-01,7.023160E+04,1.053052E+05,3.624408E+00,1.032022E+01,1.328482E+04,7.673828E+03,6.855029E-01,7.521243E-01,3.705008E+04,3.185587E+04,1.911814E+00,3.122084E+00,3.726610E+04,2.064236E+04,1.922961E+00,2.023180E+00,1.336225E+04,7.254622E+03,6.894984E-01,7.110336E-01
11:20:00,1.770894E+04,4.667794E+04,9.140323E-01,4.574001E+00,1.126246E+04,5.761265E+03,5.812161E-01,5.646113E-01,3.080290E+04,2.507153E+04,1.589644E+00,2.456961E+00,3.083310E+04,1.739888E+04,1.591203E+00,1.705101E+00,1.103896E+04,5.896551E+03,5.696819E-01,5.778700E-01,2.332778E+04,5.311579E+04,1.204044E+00,5.204841E+00,1.152081E+04,6.530327E+03,5.945485E-01,6.399820E-01,3.161494E+04,2.671581E+04,1.631552E+00,2.618080E+00,3.176686E+04,1.776960E+04,1.639391E+00,1.741433E+00,1.157509E+04,6.170719E+03,5.973499E-01,6.047380E-01,7.009851E+04,1.064118E+05,3.617540E+00,1.042866E+01,1.326940E+04,7.833807E+03,6.847072E-01,7.678032E-01,3.700548E+04,3.071654E+04,1.909512E+00,3.010424E+00,3.722153E+04,2.094662E+04,1.920661E+00,2.052998E+00,1.334685E+04,7.345566E+03,6.887035E-01,7.199466E-01
11:30:00,1.765335E+04,4.661123E+04,9.111634E-01,4.567464E+00,1.124681E+04,5.824336E+03,5.804082E-01,5.707922E-01,3.075912E+04,2.470085E+04,1.587385E+00,2.420638E+00,3.078930E+04,1.753015E+04,1.588942E+00,1.717964E+00,1.102330E+04,5.941016E+03,5.688738E-01,5.822273E-01,2.319396E+04,5.311773E+04,1.197137E+00,5.205031E+00,1.149934E+04,6.651875E+03,5.934406E-01,6.518936E-01,3.155349E+04,2.598096E+04,1.628380E+00,2.546070E+00,3.170540E+04,1.793714E+04,1.636220E+00,1.757852E+00,1.155362E+04,6.224173E+03,5.962420E-01,6.099763E-01,6.997045E+04,1.074365E+05,3.610931E+00,1.052907E+01,1.325466E+04,8.002718E+03,6.839464E-01,7.843579E-01,3.696277E+04,2.980441E+04,1.907308E+00,2.921033E+00,3.717886E+04,2.123764E+04,1.918459E+00,2.081519E+00,1.333212E+04,7.432338E+03,6.879435E-01,7.284507E-01
11:40:00,1.759876E+04,4.655125E+04,9.083453E-01,4.561587E+00,1.123154E+04,5.897411E+03,5.796204E-01,5.779537E-01,3.071639E+04,2.447307E+04,1.585179E+00,2.398321E+00,3.074655E+04,1.765417E+04,1.586736E+00,1.730117E+00,1.100803E+04,5.983369E+03,5.680857E-01,5.863778E-01,2.306216E+04,5.313189E+04,1.190334E+00,5.206419E+00,1.147832E+04,6.784604E+03,5.923561E-01,6.649012E-01,3.149329E+04,2.545131E+04,1.625274E+00,2.494171E+00,3.164519E+04,1.809623E+04,1.633113E+00,1.773442E+00,1.153261E+04,6.275063E+03,5.951576E-01,6.149632E-01,6.984691E+04,1.083813E+05,3.604556E+00,1.062165E+01,1.324052E+04,8.181613E+03,6.832169E-01,8.018913E-01,3.692177E+04,2.911787E+04,1.905192E+00,2.853755E+00,3.713790E+04,2.151506E+04,1.916345E+00,2.108708E+00,1.331799E+04,7.515125E+03,6.872147E-01,7.365641E-01
11:50:00,1.754507E+04,4.649937E+04,9.055743E-01,4.556503E+00,1.121664E+04,5.980614E+03,5.788513E-01,5.861078E-01,3.067464E+04,2.435432E+04,1.583025E+00,2.386690E+00,3.070479E+04,1.777103E+04,1.584581E+00,1.741569E+00,1.099312E+04,6.023760E+03,5.673164E-01,5.903358E-01,2.293234E+04,5.316026E+04,1.183634E+00,5.209199E+00,1.145774E+04,6.927939E+03,5.912940E-01,6.789483E-01,3.143430E+04,2.509198E+04,1.622229E+00,2.458964E+00,3.158620E+04,1.824705E+04,1.630068E+00,1.788221E+00,1.151203E+04,6.323649E+03,5.940956E-01,6.197243E-01,6.972748E+04,1.092473E+05,3.598393E+00,1.070652E+01,1.322693E+04,8.370159E+03,6.825155E-01,8.203707E-01,3.688230E+04,2.862853E+04,1.903156E+00,2.805806E+00,3.709847E+04,2.177883E+04,1.914310E+00,2.134559E+00,1.330442E+04,7.594159E+03,6.865140E-01,7.443097E-01
12:00:00,1.749223E+04,4.645570E+04,9.028470E-01,4.552225E+00,1.120208E+04,6.073122E+03,5.780998E-01,5.951739E-01,3.063383E+04,2.429217E+04,1.580918E+00,2.380605E+00,3.066396E+04,1.788090E+04,1.582474E+00,1.752336E+00,1.097855E+04,6.062278E+03,5.665646E-01,5.941104E-01,2.280446E+04,5.320311E+04,1.177033E+00,5.213398E+00,1.143758E+04,7.080188E+03,5.902535E-01,6.938690E-01,3.137648E+04,2.484622E+04,1.619245E+00,2.434888E+00,3.152838E+04,1.838988E+04,1.627084E+00,1.802217E+00,1.149187E+04,6.370118E+03,5.930552E-01,6.242780E-01,6.961179E+04,1.100338E+05,3.592422E+00,1.078358E+01,1.321383E+04,8.566775E+03,6.818396E-01,8.396413E-01,3.684424E+04,2.827813E+04,1.901192E+00,2.771474E+00,3.706044E+04,2.202910E+04,1.912348E+00,2.159085E+00,1.329133E+04,7.669622E+03,6.858388E-01,7.517054E-01
12:10:00,1.744018E+04,4.641930E+04,9.001608E-01,4.548658E+00,1.118784E+04,6.177273E+03,5.773649E-01,6.053812E-01,3.059388E+04,2.424112E+04,1.578857E+00,2.375607E+00,3.062400E+04,1.798294E+04,1.580412E+00,1.762335E+00,1.096431E+04,6.098565E+03,5.658295E-01,5.976663E-01,2.267849E+04,5.325909E+04,1.170532E+00,5.218884E+00,1.141783E+04,7.243905E+03,5.892340E-01,7.099136E-01,3.131980E+04,2.466138E+04,1.616320E+00,2.416780E+00,3.147169E+04,1.852280E+04,1.624158E+00,1.815243E+00,1.147212E+04,6.413744E+03,5.920358E-01,6.285532E-01,6.949954E+04,1.107449E+05,3.586629E+00,1.085326E+01,1.320119E+04,8.774599E+03,6.811872E-01,8.600102E-01,3.680747E+04,2.801436E+04,1.899294E+00,2.745633E+00,3.702370E+04,2.226455E+04,1.910452E+00,2.182160E+00,1.327870E+04,7.741008E+03,6.851871E-01,7.587014E-01
12:20:00,1.738889E+04,4.638850E+04,8.975132E-01,4.545641E+00,1.117390E+04,6.289743E+03,5.766457E-01,6.164037E-01,3.055478E+04,2.416132E+04,1.576839E+00,2.367789E+00,3.058488E+04,1.808046E+04,1.578392E+00,1.771892E+00,1.095037E+04,6.133683E+03,5.651101E-01,6.011077E-01,2.255442E+04,5.332579E+04,1.164128E+00,5.225421E+00,1.139847E+04,7.414440E+03,5.882348E-01,7.266263E-01,3.126421E+04,2.448905E+04,1.613451E+00,2.399897E+00,3.141610E+04,1.865021E+04,1.621290E+00,1.827728E+00,1.145276E+04,6.455988E+03,5.910367E-01,6.326928E-01,6.939047E+04,1.113768E+05,3.581001E+00,1.091518E+01,1.318896E+04,8.989003E+03,6.805564E-01,8.810241E-01,3.677188E+04,2.778609E+04,1.897458E+00,2.723267E+00,3.698815E+04,2.248946E+04,1.908618E+00,2.204202E+00,1.326649E+04,7.809763E+03,6.845569E-01,7.654396E-01
12:30:00,1.733830E+04,4.636184E+04,8.949021E-01,4.543028E+00,1.116026E+04,6.407656E+03,5.759414E-01,6.279597E-01,3.051646E+04,2.405599E+04,1.574861E+00,2.357468E+00,3.054655E+04,1.819704E+04,1.576414E+00,1.783315E+00,1.093672E+04,6.167961E+03,5.644057E-01,6.044667E-01,2.243219E+04,5.340090E+04,1.157819E+00,5.232782E+00,1.137949E+04,7.587471E+03,5.872553E-01,7.435836E-01,3.120970E+04,2.432925E+04,1.610638E+00,2.384240E+00,3.136159E+04,1.880293E+04,1.618477E+00,1.842694E+00,1.143378E+04,6.497460E+03,5.900573E-01,6.367568E-01,6.928437E+04,1.119255E+05,3.575526E+00,1.096896E+01,1.317712E+04,9.205430E+03,6.799456E-01,9.022362E-01,3.673741E+04,2.758763E+04,1.895679E+00,2.703822E+00,3.695371E+04,2.273601E+04,1.906840E+00,2.228364E+00,1.325467E+04,7.876551E+03,6.839468E-01,7.719851E-01
12:40:00,1.728838E+04,4.633903E+04,8.923256E-01,4.540794E+00,1.114689E+04,6.528337E+03,5.752514E-01,6.397868E-01,3.047890E+04,2.392440E+04,1.572923E+00,2.344573E+00,3.050897E+04,1.834135E+04,1.574475E+00,1.797458E+00,1.092335E+04,6.201527E+03,5.637155E-01,6.077561E-01,2.231180E+04,5.348380E+04,1.151605E+00,5.240906E+00,1.136088E+04,7.759292E+03,5.862951E-01,7.604220E-01,3.115624E+04,2.417536E+04,1.607879E+00,2.369161E+00,3.130812E+04,1.899825E+04,1.615717E+00,1.861835E+00,1.141518E+04,6.538331E+03,5.890972E-01,6.407620E-01,6.918105E+04,1.123894E+05,3.570193E+00,1.101441E+01,1.316565E+04,9.419765E+03,6.793534E-01,9.232430E-01,3.670396E+04,2.740928E+04,1.893953E+00,2.686346E+00,3.692030E+04,2.302429E+04,1.905116E+00,2.256618E+00,1.324320E+04,7.941616E+03,6.833553E-01,7.783617E-01
12:50:00,1.723910E+04,4.632028E+04,8.897820E-01,4.538957E+00,1.113378E+04,6.653493E+03,5.745750E-01,6.520522E-01,3.044206E+04,2.377285E+04,1.571022E+00,2.329721E+00,3.047212E+04,1.849581E+04,1.572573E+00,1.812595E+00,1.091024E+04,6.232704E+03,5.630389E-01,6.108113E-01,2.219321E+04,5.357452E+04,1.145484E+00,5.249796E+00,1.134264E+04,7.932375E+03,5.853535E-01,7.773840E-01,3.110380E+04,2.402465E+04,1.605173E+00,2.354393E+00,3.125568E+04,1.922439E+04,1.613011E+00,1.883997E+00,1.139694E+04,6.576326E+03,5.881558E-01,6.444853E-01,6.908033E+04,1.127677E+05,3.564995E+00,1.105148E+01,1.315451E+04,9.634388E+03,6.787788E-01,9.442777E-01,3.667149E+04,2.724551E+04,1.892277E+00,2.670296E+00,3.688785E+04,2.334543E+04,1.903442E+00,2.288094E+00,1.323208E+04,8.002569E+03,6.827813E-01,7.843354E-01
13:00:00,1.719043E+04,4.630567E+04,8.872699E-01,4.537525E+00,1.112093E+04,6.777967E+03,5.739117E-01,6.642508E-01,3.040591E+04,2.362775E+04,1.569156E+00,2.315500E+00,3.043596E+04,1.863817E+04,1.570707E+00,1.826547E+00,1.089738E+04,6.262432E+03,5.623754E-01,6.137244E-01,2.207640E+04,5.367288E+04,1.139455E+00,5.259435E+00,1.132475E+04,8.099879E+03,5.844303E-01,7.937991E-01,3.105235E+04,2.389917E+04,1.602518E+00,2.342097E+00,3.120424E+04,1.946379E+04,1.610356E+00,1.907460E+00,1.137905E+04,6.612628E+03,5.872327E-01,6.480427E-01,6.898206E+04,1.130596E+05,3.559924E+00,1.108008E+01,1.314370E+04,9.842118E+03,6.782207E-01,9.646367E-01,3.663992E+04,2.711632E+04,1.890649E+00,2.657637E+00,3.685632E+04,2.368374E+04,1.901815E+00,2.321253E+00,1.322128E+04,8.060545E+03,6.822238E-01,7.900173E-01
13:10:00,1.714234E+04,4.629533E+04,8.847878E-01,4.536512E+00,1.110831E+04,6.897910E+03,5.732608E-01,6.760052E-01,3.037043E+04,2.351420E+04,1.567325E+00,2.304372E+00,3.040046E+04,1.875280E+04,1.568875E+00,1.837781E+00,1.088476E+04,6.290513E+03,5.617244E-01,6.164762E-01,2.196134E+04,5.377873E+04,1.133516E+00,5.269807E+00,1.130720E+04,8.256439E+03,5.835249E-01,8.091414E-01,3.100189E+04,2.382063E+04,1.599913E+00,2.334401E+00,3.115377E+04,1.970585E+04,1.607752E+00,1.931182E+00,1.136151E+04,6.647215E+03,5.863274E-01,6.514322E-01,6.888613E+04,1.132630E+05,3.554973E+00,1.110001E+01,1.313318E+04,1.003690E+04,6.776781E-01,9.837264E-01,3.660923E+04,2.704232E+04,1.889065E+00,2.650386E+00,3.682565E+04,2.402893E+04,1.900232E+00,2.355086E+00,1.321077E+04,8.115406E+03,6.816818E-01,7.953938E-01
13:20:00,1.709481E+04,4.628944E+04,8.823346E-01,4.535936E+00,1.109594E+04,7.010789E+03,5.726220E-01,6.870671E-01,3.033559E+04,2.343811E+04,1.565527E+00,2.296915E+00,3.036561E+04,1.884071E+04,1.567077E+00,1.846396E+00,1.087238E+04,6.316945E+03,5.610854E-01,6.190664E-01,2.184800E+04,5.389204E+04,1.127667E+00,5.280910E+00,1.129000E+04,8.398854E+03,5.826370E-01,8.230974E-01,3.095238E+04,2.378952E+04,1.597358E+00,2.331353E+00,3.110426E+04,1.995843E+04,1.605196E+00,1.955936E+00,1.134431E+04,6.680049E+03,5.854397E-01,6.546497E-01,6.879240E+04,1.133778E+05,3.550136E+00,1.111125E+01,1.312295E+04,1.021485E+04,6.771503E-01,1.001166E+00,3.657935E+04,2.702403E+04,1.887523E+00,2.648596E+00,3.679581E+04,2.438903E+04,1.898692E+00,2.390380E+00,1.320056E+04,8.167108E+03,6.811546E-01,8.004607E-01
13:30:00,1.704782E+04,4.628773E+04,8.799091E-01,4.535769E+00,1.108378E+04,7.114472E+03,5.719948E-01,6.972276E-01,3.030137E+04,2.337361E+04,1.563761E+00,2.290595E+00,3.033138E+04,1.889693E+04,1.565310E+00,1.851904E+00,1.086023E+04,6.341617E+03,5.604580E-01,6.214841E-01,2.173637E+04,5.401215E+04,1.121905E+00,5.292680E+00,1.127312E+04,8.524512E+03,5.817661E-01,8.354109E-01,3.090380E+04,2.377019E+04,1.594851E+00,2.329461E+00,3.105568E+04,2.021926E+04,1.602690E+00,1.981498E+00,1.132743E+04,6.710982E+03,5.845690E-01,6.576809E-01,6.870078E+04,1.134038E+05,3.545408E+00,1.111379E+01,1.311300E+04,1.037271E+04,6.766365E-01,1.016636E+00,3.655025E+04,2.702492E+04,1.886021E+00,2.648686E+00,3.676673E+04,2.476120E+04,1.897192E+00,2.426856E+00,1.319061E+04,8.215485E+03,6.806413E-01,8.052018E-01
13:40:00,1.700134E+04,4.628910E+04,8.775103E-01,4.535903E+00,1.107185E+04,7.207156E+03,5.713788E-01,7.063100E-01,3.026774E+04,2.331327E+04,1.562026E+00,2.284684E+00,3.029774E+04,1.894389E+04,1.563574E+00,1.856504E+00,1.084829E+04,6.364322E+03,5.598418E-01,6.237091E-01,2.162641E+04,5.413717E+04,1.116230E+00,5.304932E+00,1.125657E+04,8.631276E+03,5.809120E-01,8.458727E-01,3.085613E+04,2.375090E+04,1.592391E+00,2.327572E+00,3.100802E+04,2.051323E+04,1.600230E+00,2.010306E+00,1.131089E+04,6.739741E+03,5.837149E-01,6.604991E-01,6.861117E+04,1.133394E+05,3.540784E+00,1.110748E+01,1.310330E+04,1.050776E+04,6.761360E-01,1.029871E+00,3.652189E+04,2.703098E+04,1.884558E+00,2.649283E+00,3.673841E+04,2.516962E+04,1.895730E+00,2.466886E+00,1.318092E+04,8.260217E+03,6.801415E-01,8.095856E-01
13:50:00,1.695537E+04,4.629291E+04,8.751374E-01,4.536277E+00,1.106012E+04,7.283131E+03,5.707735E-01,7.137549E-01,3.023468E+04,2.325882E+04,1.560320E+00,2.279348E+00,3.026467E+04,1.903875E+04,1.561867E+00,1.865799E+00,1.083656E+04,6.386615E+03,5.592364E-01,6.258937E-01,2.151811E+04,5.426604E+04,1.110640E+00,5.317560E+00,1.124034E+04,8.711572E+03,5.800741E-01,8.537404E-01,3.080936E+04,2.373461E+04,1.589978E+00,2.325977E+00,3.096126E+04,2.090367E+04,1.597816E+00,2.048570E+00,1.129465E+04,6.768441E+03,5.828772E-01,6.633116E-01,6.852349E+04,1.131842E+05,3.536259E+00,1.109226E+01,1.309385E+04,1.061152E+04,6.756483E-01,1.040038E+00,3.649424E+04,2.704306E+04,1.883131E+00,2.650468E+00,3.671079E+04,2.567841E+04,1.894305E+00,2.516753E+00,1.317148E+04,8.303522E+03,6.796543E-01,8.138295E-01
14:00:00,1.690988E+04,4.629985E+04,8.727894E-01,4.536957E+00,1.104859E+04,7.344310E+03,5.701787E-01,7.197495E-01,3.020219E+04,2.320530E+04,1.558643E+00,2.274104E+00,3.023217E+04,1.924700E+04,1.560190E+00,1.886207E+00,1.082503E+04,6.407457E+03,5.586415E-01,6.279360E-01,2.141143E+04,5.439924E+04,1.105133E+00,5.330612E+00,1.122441E+04,8.768236E+03,5.792522E-01,8.592921E-01,3.076347E+04,2.371534E+04,1.587609E+00,2.324089E+00,3.091536E+04,2.146271E+04,1.595448E+00,2.103358E+00,1.127873E+04,6.795744E+03,5.820555E-01,6.659871E-01,6.843765E+04,1.129405E+05,3.531829E+00,1.106837E+01,1.308463E+04,1.068623E+04,6.751728E-01,1.047358E+00,3.646728E+04,2.705336E+04,1.881740E+00,2.651478E+00,3.668385E+04,2.636307E+04,1.892915E+00,2.583859E+00,1.316228E+04,8.344066E+03,6.791794E-01,8.178030E-01
14:10:00,1.686486E+04,4.631157E+04,8.704657E-01,4.538106E+00,1.103726E+04,7.390099E+03,5.695940E-01,7.242359E-01,3.017023E+04,2.314826E+04,1.556994E+00,2.268514E+00,3.020020E+04,1.962272E+04,1.558540E+00,1.923030E+00,1.081369E+04,6.425713E+03,5.580566E-01,6.297250E-01,2.130635E+04,5.453864E+04,1.099710E+00,5.344272E+00,1.120879E+04,8.801349E+03,5.784459E-01,8.625357E-01,3.071843E+04,2.368761E+04,1.585285E+00,2.321371E+00,3.087033E+04,2.224876E+04,1.593124E+00,2.180396E+00,1.126311E+04,6.820123E+03,5.812494E-01,6.683761E-01,6.835359E+04,1.126083E+05,3.527491E+00,1.103581E+01,1.307564E+04,1.073151E+04,6.747090E-01,1.051795E+00,3.644096E+04,2.705403E+04,1.880382E+00,2.651544E+00,3.665756E+04,2.728598E+04,1.891559E+00,2.674320E+00,1.315330E+04,8.380008E+03,6.787161E-01,8.213254E-01
14:20:00,1.682029E+04,4.633025E+04,8.681655E-01,4.539937E+00,1.102612E+04,7.421011E+03,5.690191E-01,7.272642E-01,3.013880E+04,2.308571E+04,1.555371E+00,2.262384E+00,3.016876E+04,2.020186E+04,1.556917E+00,1.979790E+00,1.080255E+04,6.441213E+03,5.574816E-01,6.312438E-01,2.120285E+04,5.468677E+04,1.094368E+00,5.358787E+00,1.119346E+04,8.811791E+03,5.776549E-01,8.635577E-01,3.067424E+04,2.364942E+04,1.583004E+00,2.317628E+00,3.082614E+04,2.329689E+04,1.590843E+00,2.283120E+00,1.124779E+04,6.841341E+03,5.804586E-01,6.704553E-01,6.827125E+04,1.121930E+05,3.523241E+00,1.099510E+01,1.306687E+04,1.074817E+04,6.742564E-01,1.053425E+00,3.641527E+04,2.704168E+04,1.879056E+00,2.650333E+00,3.663190E+04,2.848800E+04,1.890234E+00,2.792141E+00,1.314454E+04,8.411017E+03,6.782641E-01,8.243642E-01
14:30:00,1.677617E+04,4.635798E+04,8.658882E-01,4.542654E+00,1.101517E+04,7.437776E+03,5.684537E-01,7.289061E-01,3.010788E+04,2.301659E+04,1.553775E+00,2.255611E+00,3.013782E+04,2.099573E+04,1.555321E+00,2.057598E+00,1.079159E+04,6.453941E+03,5.569160E-01,6.324910E-01,2.110090E+04,5.484595E+04,1.089106E+00,5.374386E+00,1.117842E+04,8.800805E+03,5.768789E-01,8.624797E-01,3.063086E+04,2.359981E+04,1.580765E+00,2.312767E+00,3.078277E+04,2.461226E+04,1.588605E+00,2.412038E+00,1.123275E+04,6.859339E+03,5.796828E-01,6.722189E-01,6.819055E+04,1.116997E+05,3.519077E+00,1.094675E+01,1.305831E+04,1.073747E+04,6.738147E-01,1.052375E+00,3.639019E+04,2.701415E+04,1.877762E+00,2.647635E+00,3.660684E+04,2.997903E+04,1.888941E+00,2.938292E+00,1.313599E+04,8.436931E+03,6.778229E-01,8.269037E-01
14:40:00,1.673248E+04,4.639619E+04,8.636332E-01,4.546398E+00,1.100439E+04,7.441391E+03,5.678975E-01,7.292595E-01,3.007744E+04,2.293953E+04,1.552205E+00,2.248058E+00,3.010738E+04,2.199238E+04,1.553750E+00,2.155280E+00,1.078081E+04,6.463868E+03,5.563598E-01,6.334636E-01,2.100048E+04,5.501750E+04,1.083923E+00,5.391196E+00,1.116367E+04,8.769970E+03,5.761176E-01,8.594566E-01,3.058829E+04,2.353818E+04,1.578569E+00,2.306726E+00,3.074020E+04,2.617125E+04,1.586408E+00,2.564831E+00,1.121801E+04,6.874047E+03,5.789216E-01,6.736601E-01,6.811145E+04,1.111325E+05,3.514995E+00,1.089116E+01,1.304995E+04,1.070114E+04,6.733833E-01,1.048812E+00,3.636568E+04,2.696993E+04,1.876497E+00,2.643300E+00,3.658237E+04,3.173804E+04,1.887678E+00,3.110709E+00,1.312764E+04,8.457602E+03,6.773921E-01,8.289292E-01
14:50:00,1.668921E+04,4.644534E+04,8.613999E-01,4.551215E+00,1.099379E+04,7.433098E+03,5.673503E-01,7.284459E-01,3.004749E+04,2.285443E+04,1.550659E+00,2.239719E+00,3.007742E+04,2.316097E+04,1.552204E+00,2.269813E+00,1.077021E+04,6.470899E+03,5.558124E-01,6.341525E-01,2.090157E+04,5.520103E+04,1.078817E+00,5.409181E+00,1.114920E+04,8.721178E+03,5.753706E-01,8.546739E-01,3.054651E+04,2.346339E+04,1.576412E+00,2.299397E+00,3.069843E+04,2.792698E+04,1.584252E+00,2.736905E+00,1.120353E+04,6.885302E+03,5.781748E-01,6.747629E-01,6.803390E+04,1.104935E+05,3.510993E+00,1.082853E+01,1.304179E+04,1.064128E+04,6.729620E-01,1.042944E+00,3.634174E+04,2.690719E+04,1.875262E+00,2.637150E+00,3.655845E+04,3.371743E+04,1.886444E+00,3.304726E+00,1.311949E+04,8.472798E+03,6.769713E-01,8.304181E-01
15:00:00,1.664635E+04,4.650477E+04,8.591878E-01,4.557039E+00,1.098335E+04,7.414178E+03,5.668118E-01,7.265909E-01,3.001801E+04,2.276080E+04,1.549137E+00,2.230543E+00,3.004793E+04,2.445594E+04,1.550681E+00,2.396730E+00,1.075977E+04,6.474867E+03,5.552738E-01,6.345412E-01,2.080414E+04,5.539475E+04,1.073789E+00,5.428164E+00,1.113499E+04,8.656372E+03,5.746376E-01,8.483220E-01,3.050550E+04,2.337571E+04,1.574296E+00,2.290804E+00,3.065743E+04,2.981482E+04,1.582136E+00,2.921923E+00,1.118934E+04,6.892850E+03,5.774421E-01,6.755024E-01,6.795784E+04,1.097821E+05,3.507068E+00,1.075881E+01,1.303381E+04,1.056013E+04,6.725504E-01,1.034989E+00,3.631834E+04,2.682559E+04,1.874054E+00,2.629152E+00,3.653507E+04,3.584912E+04,1.885238E+00,3.513666E+00,1.311152E+04,8.482203E+03,6.765602E-01,8.313395E-01
15:10:00,1.660390E+04,4.657281E+04,8.569965E-01,4.563706E+00,1.097308E+04,7.386135E+03,5.662819E-01,7.238420E-01,2.998898E+04,2.265640E+04,1.547639E+00,2.220312E+00,3.001889E+04,2.582259E+04,1.549183E+00,2.530671E+00,1.074950E+04,6.474848E+03,5.547437E-01,6.345391E-01,2.070817E+04,5.559536E+04,1.068835E+00,5.447822E+00,1.112106E+04,8.577928E+03,5.739185E-01,8.406336E-01,3.046526E+04,2.327296E+04,1.572219E+00,2.280734E+00,3.061718E+04,3.176149E+04,1.580059E+00,3.112703E+00,1.117540E+04,6.895611E+03,5.767231E-01,6.757727E-01,6.788324E+04,1.089934E+05,3.503217E+00,1.068151E+01,1.302602E+04,1.046024E+04,6.721482E-01,1.025196E+00,3.629546E+04,2.672225E+04,1.872874E+00,2.619022E+00,3.651222E+04,3.805412E+04,1.884059E+00,3.729787E+00,1.310374E+04,8.484560E+03,6.761585E-01,8.315701E-01
15:20:00,1.656183E+04,4.664694E+04,8.548255E-01,4.570971E+00,1.096297E+04,7.350642E+03,5.657601E-01,7.203631E-01,2.996039E+04,2.254132E+04,1.546164E+00,2.209034E+00,2.999029E+04,2.720860E+04,1.547707E+00,2.666505E+00,1.073939E+04,6.470747E+03,5.542219E-01,6.341370E-01,2.061363E+04,5.579844E+04,1.063956E+00,5.467722E+00,1.110738E+04,8.488329E+03,5.732128E-01,8.318522E-01,3.042575E+04,2.315527E+04,1.570180E+00,2.269199E+00,3.057768E+04,3.369633E+04,1.578021E+00,3.302319E+00,1.116173E+04,6.893332E+03,5.760176E-01,6.755491E-01,6.781004E+04,1.081227E+05,3.499440E+00,1.059617E+01,1.301840E+04,1.034446E+04,6.717550E-01,1.013848E+00,3.627309E+04,2.659677E+04,1.871719E+00,2.606722E+00,3.648988E+04,4.025480E+04,1.882906E+00,3.945478E+00,1.309613E+04,8.479488E+03,6.757658E-01,8.310725E-01
15:30:00,1.652016E+04,4.672420E+04,8.526744E-01,4.578543E+00,1.095302E+04,7.309482E+03,5.652465E-01,7.163290E-01,2.993223E+04,2.241517E+04,1.544711E+00,2.196671E+00,2.996213E+04,2.856708E+04,1.546254E+00,2.799637E+00,1.072943E+04,6.462200E+03,5.537082E-01,6.332991E-01,2.052051E+04,5.599900E+04,1.059149E+00,5.487376E+00,1.109396E+04,8.390252E+03,5.725203E-01,8.222401E-01,3.038697E+04,2.302239E+04,1.568179E+00,2.256177E+00,3.053890E+04,3.555869E+04,1.576020E+00,3.484826E+00,1.114832E+04,6.885527E+03,5.753253E-01,6.747840E-01,6.773821E+04,1.071643E+05,3.495733E+00,1.050225E+01,1.301095E+04,1.021588E+04,6.713706E-01,1.001245E+00,3.625121E+04,2.644855E+04,1.870590E+00,2.592194E+00,3.646802E+04,4.238076E+04,1.881778E+00,4.153838E+00,1.308869E+04,8.466377E+03,6.753820E-01,8.297870E-01
15:40:00,1.647886E+04,4.680153E+04,8.505428E-01,4.586121E+00,1.094322E+04,7.264445E+03,5.647407E-01,7.119150E-01,2.990450E+04,2.227817E+04,1.543280E+00,2.183244E+00,2.993439E+04,2.986004E+04,1.544822E+00,2.926345E+00,1.071963E+04,6.448838E+03,5.532023E-01,6.319895E-01,2.042878E+04,5.619206E+04,1.054415E+00,5.506294E+00,1.108080E+04,8.286423E+03,5.718407E-01,8.120645E-01,3.034890E+04,2.287405E+04,1.566214E+00,2.241639E+00,3.050084E+04,3.729957E+04,1.574055E+00,3.655423E+00,1.113516E+04,6.871699E+03,5.746460E-01,6.734286E-01,6.766771E+04,1.061128E+05,3.492095E+00,1.039920E+01,1.300366E+04,1.007763E+04,6.709947E-01,9.876947E-01,3.622981E+04,2.627700E+04,1.869486E+00,2.575380E+00,3.644665E+04,4.437377E+04,1.880675E+00,4.349161E+00,1.308141E+04,8.444600E+03,6.750066E-01,8.276521E-01
15:50:00,1.643793E+04,4.687604E+04,8.484304E-01,4.593422E+00,1.093357E+04,7.216895E+03,5.642426E-01,7.072547E-01,2.987718E+04,2.212942E+04,1.541870E+00,2.168666E+00,2.990706E+04,3.105950E+04,1.543412E+00,3.043886E+00,1.070998E+04,6.430319E+03,5.527041E-01,6.301743E-01,2.033842E+04,5.637302E+04,1.049751E+00,5.524025E+00,1.106787E+04,8.179294E+03,5.711738E-01,8.015656E-01,3.031153E+04,2.271067E+04,1.564286E+00,2.225628E+00,3.046348E+04,3.888348E+04,1.572127E+00,3.810634E+00,1.112224E+04,6.851390E+03,5.739793E-01,6.714379E-01,6.759851E+04,1.049634E+05,3.488523E+00,1.028655E+01,1.299654E+04,9.932754E+03,6.706271E-01,9.734949E-01,3.620887E+04,2.608226E+04,1.868405E+00,2.556292E+00,3.642573E+04,4.618893E+04,1.879596E+00,4.527048E+00,1.307430E+04,8.413565E+03,6.746394E-01,8.246099E-01
16:00:00,1.639737E+04,4.694520E+04,8.463368E-01,4.600200E+00,1.092406E+04,7.168763E+03,5.637520E-01,7.025377E-01,2.985026E+04,2.196859E+04,1.540480E+00,2.152904E+00,2.988013E+04,3.214849E+04,1.542022E+00,3.150599E+00,1.070047E+04,6.406337E+03,5.522135E-01,6.278238E-01,2.024940E+04,5.653796E+04,1.045156E+00,5.540188E+00,1.105519E+04,8.070976E+03,5.705194E-01,7.909503E-01,3.027485E+04,2.253140E+04,1.562392E+00,2.208058E+00,3.042680E+04,4.028989E+04,1.570234E+00,3.948447E+00,1.110956E+04,6.824196E+03,5.733251E-01,6.687726E-01,6.753057E+04,1.037132E+05,3.485017E+00,1.016402E+01,1.298957E+04,9.783664E+03,6.702675E-01,9.588823E-01,3.618838E+04,2.586332E+04,1.867348E+00,2.534832E+00,3.640526E+04,4.779922E+04,1.878539E+00,4.684854E+00,1.306734E+04,8.372740E+03,6.742803E-01,8.206081E-01
16:10:00,1.635716E+04,4.700708E+04,8.442617E-01,4.606263E+00,1.091470E+04,7.122626E+03,5.632688E-01,6.980161E-01,2.982373E+04,2.180044E+04,1.539112E+00,2.136425E+00,2.985360E+04,3.312329E+04,1.540653E+00,3.246119E+00,1.069110E+04,6.378583E+03,5.517301E-01,6.251037E-01,2.016172E+04,5.668392E+04,1.040630E+00,5.554490E+00,1.104275E+04,7.966098E+03,5.698771E-01,7.806722E-01,3.023883E+04,2.234162E+04,1.560534E+00,2.189459E+00,3.039080E+04,4.151315E+04,1.568376E+00,4.068312E+00,1.109712E+04,6.791946E+03,5.726830E-01,6.656118E-01,6.746386E+04,1.023698E+05,3.481574E+00,1.003236E+01,1.298275E+04,9.635268E+03,6.699156E-01,9.443379E-01,3.616832E+04,2.562672E+04,1.866313E+00,2.511643E+00,3.638523E+04,4.919446E+04,1.877506E+00,4.821580E+00,1.306053E+04,8.324307E+03,6.739289E-01,8.158605E-01
16:20:00,1.631731E+04,4.706032E+04,8.422048E-01,4.611480E+00,1.090547E+04,7.078871E+03,5.627927E-01,6.937282E-01,2.979759E+04,2.162486E+04,1.537762E+00,2.119218E+00,2.982745E+04,3.397871E+04,1.539303E+00,3.329940E+00,1.068188E+04,6.346791E+03,5.512539E-01,6.219878E-01,2.007534E+04,5.680888E+04,1.036172E+00,5.566734E+00,1.103053E+04,7.865611E+03,5.692467E-01,7.708246E-01,3.020348E+04,2.214153E+04,1.558709E+00,2.169851E+00,3.035545E+04,4.254950E+04,1.566552E+00,4.169859E+00,1.108491E+04,6.754407E+03,5.720528E-01,6.619327E-01,6.739834E+04,1.009355E+05,3.478194E+00,9.891798E+00,1.297608E+04,9.489900E+03,6.695713E-01,9.300904E-01,3.614869E+04,2.537276E+04,1.865300E+00,2.486751E+00,3.636562E+04,5.036560E+04,1.876494E+00,4.936343E+00,1.305386E+04,8.267999E+03,6.735851E-01,8.103413E-01
16:30:00,1.627781E+04,4.710324E+04,8.401658E-01,4.615685E+00,1.089638E+04,7.032823E+03,5.623236E-01,6.892156E-01,2.977183E+04,2.143431E+04,1.536433E+00,2.100544E+00,2.980168E+04,3.468518E+04,1.537973E+00,3.399164E+00,1.067279E+04,6.308233E+03,5.507848E-01,6.182089E-01,1.999024E+04,5.691043E+04,1.031780E+00,5.576684E+00,1.101854E+04,7.764090E+03,5.686280E-01,7.608757E-01,3.016876E+04,2.192092E+04,1.556918E+00,2.148230E+00,3.032074E+04,4.335883E+04,1.564761E+00,4.249159E+00,1.107292E+04,6.707874E+03,5.714343E-01,6.573722E-01,6.733400E+04,9.941380E+04,3.474873E+00,9.742660E+00,1.296955E+04,9.342214E+03,6.692344E-01,9.156160E-01,3.612947E+04,2.509077E+04,1.864308E+00,2.459112E+00,3.634643E+04,5.126844E+04,1.875503E+00,5.024810E+00,1.304734E+04,8.199839E+03,6.732486E-01,8.036605E-01
16:40:00,1.623865E+04,4.713384E+04,8.381444E-01,4.618684E+00,1.088742E+04,6.986219E+03,5.618613E-01,6.846484E-01,2.974643E+04,2.123269E+04,1.535122E+00,2.080786E+00,2.977627E+04,3.525428E+04,1.536662E+00,3.454926E+00,1.066383E+04,6.264170E+03,5.503224E-01,6.138904E-01,1.990641E+04,5.698572E+04,1.027453E+00,5.584060E+00,1.100678E+04,7.664185E+03,5.680208E-01,7.510852E-01,3.013468E+04,2.168496E+04,1.555159E+00,2.125105E+00,3.028667E+04,4.395913E+04,1.563002E+00,4.307975E+00,1.106116E+04,6.653965E+03,5.708273E-01,6.520887E-01,6.727081E+04,9.780874E+04,3.471612E+00,9.585358E+00,1.296316E+04,9.194220E+03,6.689046E-01,9.011114E-01,3.611065E+04,2.478561E+04,1.863337E+00,2.429203E+00,3.632763E+04,5.191805E+04,1.874533E+00,5.088460E+00,1.304096E+04,8.121318E+03,6.729192E-01,7.959641E-01
16:50:00,1.619982E+04,4.715149E+04,8.361405E-01,4.620412E+00,1.087860E+04,6.937448E+03,5.614058E-01,6.798689E-01,2.972139E+04,2.102130E+04,1.533830E+00,2.060069E+00,2.975123E+04,3.568491E+04,1.535370E+00,3.497118E+00,1.065500E+04,6.215025E+03,5.498668E-01,6.090739E-01,1.982382E+04,5.703386E+04,1.023190E+00,5.588777E+00,1.099523E+04,7.565208E+03,5.674248E-01,7.413857E-01,3.010123E+04,2.143607E+04,1.553432E+00,2.100714E+00,3.025322E+04,4.435388E+04,1.561276E+00,4.346649E+00,1.104962E+04,6.593468E+03,5.702315E-01,6.461597E-01,6.720873E+04,9.612832E+04,3.468408E+00,9.420670E+00,1.295690E+04,9.046064E+03,6.685818E-01,8.865908E-01,3.609222E+04,2.445981E+04,1.862386E+00,2.397271E+00,3.630922E+04,5.231843E+04,1.873584E+00,5.127683E+00,1.303471E+04,8.033229E+03,6.725968E-01,7.873300E-01
17:00:00,1.616133E+04,4.715613E+04,8.341537E-01,4.620867E+00,1.086990E+04,6.884097E+03,5.609568E-01,6.746406E-01,2.969671E+04,2.080052E+04,1.532556E+00,2.038432E+00,2.972654E+04,3.596999E+04,1.534096E+00,3.525047E+00,1.064630E+04,6.160957E+03,5.494178E-01,6.037749E-01,1.974245E+04,5.705487E+04,1.018991E+00,5.590834E+00,1.098389E+04,7.465366E+03,5.668397E-01,7.316013E-01,3.006837E+04,2.117480E+04,1.551737E+00,2.075110E+00,3.022037E+04,4.453568E+04,1.559581E+00,4.364455E+00,1.103828E+04,6.526587E+03,5.696467E-01,6.396050E-01,6.714774E+04,9.438279E+04,3.465261E+00,9.249601E+00,1.295078E+04,8.895923E+03,6.682657E-01,8.718759E-01,3.607417E+04,2.411427E+04,1.861455E+00,2.363403E+00,3.629120E+04,5.246142E+04,1.872653E+00,5.141681E+00,1.302860E+04,7.935864E+03,6.722812E-01,7.777867E-01
17:10:00,1.612316E+04,4.714762E+04,8.321838E-01,4.620033E+00,1.086132E+04,6.822866E+03,5.605142E-01,6.686398E-01,2.967237E+04,2.057056E+04,1.531300E+00,2.015896E+00,2.970220E+04,3.610029E+04,1.532839E+00,3.537809E+00,1.063772E+04,6.102075E+03,5.489751E-01,5.980042E-01,1.966230E+04,5.704859E+04,1.014853E+00,5.590217E+00,1.097276E+04,7.360399E+03,5.662655E-01,7.213148E-01,3.003612E+04,2.090153E+04,1.550072E+00,2.048329E+00,3.018812E+04,4.449422E+04,1.557917E+00,4.360382E+00,1.102716E+04,6.453469E+03,5.690727E-01,6.324391E-01,6.708781E+04,9.258313E+04,3.462168E+00,9.073228E+00,1.294478E+04,8.740322E+03,6.679562E-01,8.566256E-01,3.605649E+04,2.374976E+04,1.860543E+00,2.327676E+00,3.627354E+04,5.233743E+04,1.871742E+00,5.129514E+00,1.302261E+04,7.829486E+03,6.719721E-01,7.673601E-01
17:20:00,1.608532E+04,4.712561E+04,8.302306E-01,4.617875E+00,1.085287E+04,6.750521E+03,5.600780E-01,6.615499E-01,2.964837E+04,2.033155E+04,1.530061E+00,1.992473E+00,2.967819E+04,3.606647E+04,1.531600E+00,3.534487E+00,1.062927E+04,6.038446E+03,5.485388E-01,5.917683E-01,1.958333E+04,5.701456E+04,1.010777E+00,5.586882E+00,1.096184E+04,7.247069E+03,5.657018E-01,7.102085E-01,3.000444E+04,2.061648E+04,1.548437E+00,2.020394E+00,3.015646E+04,4.421903E+04,1.556283E+00,4.333405E+00,1.101624E+04,6.374207E+03,5.685092E-01,6.246711E-01,6.702893E+04,9.074040E+04,3.459129E+00,8.892635E+00,1.293891E+04,8.575049E+03,6.676532E-01,8.404273E-01,3.603918E+04,2.336693E+04,1.859649E+00,2.290155E+00,3.625625E+04,5.193549E+04,1.870850E+00,5.090107E+00,1.301674E+04,7.714318E+03,6.716695E-01,7.560719E-01
17:30:00,1.604780E+04,4.709033E+04,8.282938E-01,4.614417E+00,1.084453E+04,6.668881E+03,5.596479E-01,6.535489E-01,2.962470E+04,2.009104E+04,1.528840E+00,1.968903E+00,2.965452E+04,3.588644E+04,1.530379E+00,3.516837E+00,1.062093E+04,5.972759E+03,5.481087E-01,5.853308E-01,1.950552E+04,5.695316E+04,1.006761E+00,5.580864E+00,1.095112E+04,7.128189E+03,5.651485E-01,6.985583E-01,2.997334E+04,2.033002E+04,1.546833E+00,1.992321E+00,3.012537E+04,4.373618E+04,1.554678E+00,4.286078E+00,1.100552E+04,6.292458E+03,5.679561E-01,6.166595E-01,6.697107E+04,8.886674E+04,3.456143E+00,8.709009E+00,1.293315E+04,8.403093E+03,6.673564E-01,8.235739E-01,3.602221E+04,2.297719E+04,1.858774E+00,2.251956E+00,3.623930E+04,5.128426E+04,1.869976E+00,5.026269E+00,1.301100E+04,7.594413E+03,6.713731E-01,7.443196E-01
17:40:00,1.601059E+04,4.704249E+04,8.263733E-01,4.609729E+00,1.083632E+04,6.574022E+03,5.592239E-01,6.442524E-01,2.960136E+04,1.984510E+04,1.527635E+00,1.944801E+00,2.963117E+04,3.553907E+04,1.529174E+00,3.482789E+00,1.061271E+04,5.903732E+03,5.476846E-01,5.785659E-01,1.942887E+04,5.686547E+04,1.002805E+00,5.572270E+00,1.094060E+04,6.999030E+03,5.646053E-01,6.859006E-01,2.994281E+04,2.003712E+04,1.545256E+00,1.963617E+00,3.009484E+04,4.301703E+04,1.553102E+00,4.215595E+00,1.099500E+04,6.206581E+03,5.674132E-01,6.082433E-01,6.691421E+04,8.697481E+04,3.453209E+00,8.523595E+00,1.292752E+04,8.220490E+03,6.670657E-01,8.056768E-01,3.600559E+04,2.257636E+04,1.857916E+00,2.212671E+00,3.622270E+04,5.035670E+04,1.869119E+00,4.935349E+00,1.300537E+04,7.468398E+03,6.710828E-01,7.319686E-01
17:50:00,1.597369E+04,4.698164E+04,8.244688E-01,4.603766E+00,1.082822E+04,6.467170E+03,5.588058E-01,6.337805E-01,2.957834E+04,1.959258E+04,1.526447E+00,1.920055E+00,2.960815E+04,3.501896E+04,1.527986E+00,3.431813E+00,1.060461E+04,5.830986E+03,5.472664E-01,5.714367E-01,1.935334E+04,5.675086E+04,9.989068E-01,5.561038E+00,1.093026E+04,6.859824E+03,5.640721E-01,6.722582E-01,2.991282E+04,1.973567E+04,1.543709E+00,1.934074E+00,3.006486E+04,4.205135E+04,1.551555E+00,4.120952E+00,1.098468E+04,6.115857E+03,5.668802E-01,5.993522E-01,6.685832E+04,8.507512E+04,3.450325E+00,8.337421E+00,1.292200E+04,8.026559E+03,6.667809E-01,7.866695E-01,3.598931E+04,2.216289E+04,1.857076E+00,2.172146E+00,3.620644E+04,4.914277E+04,1.868280E+00,4.816363E+00,1.299986E+04,7.335718E+03,6.707985E-01,7.189643E-01
18:00:00,1.593710E+04,4.690696E+04,8.225803E-01,4.596447E+00,1.082023E+04,6.351803E+03,5.583935E-01,6.224741E-01,2.955563E+04,1.933308E+04,1.525275E+00,1.894623E+00,2.958543E+04,3.432741E+04,1.526813E+00,3.364035E+00,1.059662E+04,5.756074E+03,5.468541E-01,5.640952E-01,1.927893E+04,5.660817E+04,9.950661E-01,5.547054E+00,1.092012E+04,6.714522E+03,5.635486E-01,6.580184E-01,2.988337E+04,1.942520E+04,1.542189E+00,1.903648E+00,3.003542E+04,4.084028E+04,1.550036E+00,4.002263E+00,1.097454E+04,6.022343E+03,5.663569E-01,5.901876E-01,6.680339E+04,8.317712E+04,3.447490E+00,8.151412E+00,1.291660E+04,7.825579E+03,6.665020E-01,7.669711E-01,3.597335E+04,2.173663E+04,1.856252E+00,2.130368E+00,3.619050E+04,4.764356E+04,1.867457E+00,4.669417E+00,1.299447E+04,7.198655E+03,6.705199E-01,7.055304E-01
18:10:00,1.590081E+04,4.681790E+04,8.207073E-01,4.587719E+00,1.158942E+04,6.230344E+03,5.980890E-01,6.105707E-01,3.167509E+04,1.906297E+04,1.634654E+00,1.868153E+00,3.170489E+04,3.346815E+04,1.636192E+00,3.279823E+00,1.136582E+04,5.679414E+03,5.865495E-01,5.565824E-01,1.920561E+04,5.643665E+04,9.912818E-01,5.530245E+00,1.168800E+04,6.565267E+03,6.031763E-01,6.433911E-01,3.199842E+04,1.910169E+04,1.651340E+00,1.871945E+00,3.215048E+04,3.938786E+04,1.659188E+00,3.859921E+00,1.174242E+04,5.927009E+03,6.059848E-01,5.808447E-01,7.789994E+04,8.128441E+04,4.020144E+00,7.965923E+00,1.438448E+04,7.619450E+03,7.422451E-01,7.467682E-01,4.020330E+04,2.129288E+04,2.074521E+00,2.086876E+00,4.042047E+04,4.586214E+04,2.085727E+00,4.494813E+00,1.446235E+04,7.058173E+03,7.462634E-01,6.917616E-01
18:20:00,1.586483E+04,4.671316E+04,8.188502E-01,4.577454E+00,1.235928E+04,6.104621E+03,6.378123E-01,5.982494E-01,3.379645E+04,1.877936E+04,1.744115E+00,1.840359E+00,3.382624E+04,3.240265E+04,1.745652E+00,3.175400E+00,1.213568E+04,5.598652E+03,6.262733E-01,5.486676E-01,1.913338E+04,5.623431E+04,9.875535E-01,5.510416E+00,1.245662E+04,6.413059E+03,6.428357E-01,6.284746E-01,3.411559E+04,1.876104E+04,1.760585E+00,1.838561E+00,3.426765E+04,3.764062E+04,1.768432E+00,3.688688E+00,1.251104E+04,5.826925E+03,6.456443E-01,5.710364E-01,8.901928E+04,7.940477E+04,4.593837E+00,7.781715E+00,1.585383E+04,7.409353E+03,8.180425E-01,7.261763E-01,4.443779E+04,2.082750E+04,2.292960E+00,2.041264E+00,4.465495E+04,4.374318E+04,2.304166E+00,4.287128E+00,1.593170E+04,6.911461E+03,8.220608E-01,6.773821E-01
18:30:00,1.582916E+04,4.659107E+04,8.170093E-01,4.565490E+00,1.312997E+04,5.977713E+03,6.775672E-01,5.858122E-01,3.591999E+04,1.848444E+04,1.853660E+00,1.811456E+00,3.594978E+04,3.117593E+04,1.855198E+00,3.055177E+00,1.290636E+04,5.513820E+03,6.660282E-01,5.403539E-01,1.906223E+04,5.599912E+04,9.838811E-01,5.487370E+00,1.322616E+04,6.260754E+03,6.825315E-01,6.135485E-01,3.623522E+04,1.840621E+04,1.869929E+00,1.803788E+00,3.638729E+04,3.566463E+04,1.877776E+00,3.495037E+00,1.328059E+04,5.722256E+03,6.853404E-01,5.607788E-01,1.001390E+05,7.754740E+04,5.167489E+00,7.599690E+00,1.732456E+04,7.198422E+03,8.938806E-01,7.055028E-01,4.867607E+04,2.034365E+04,2.511514E+00,1.993841E+00,4.889325E+04,4.135283E+04,2.522720E+00,4.052844E+00,1.740244E+04,6.758829E+03,8.978992E-01,6.624225E-01
18:40:00,1.579384E+04,4.645209E+04,8.151860E-01,4.551871E+00,1.390151E+04,5.851392E+03,7.173531E-01,5.734326E-01,3.804591E+04,1.817929E+04,1.963295E+00,1.781552E+00,3.807569E+04,2.981920E+04,1.964832E+00,2.922214E+00,1.367789E+04,5.424834E+03,7.058139E-01,5.316331E-01,1.899218E+04,5.573173E+04,9.802656E-01,5.461166E+00,1.399666E+04,6.109854E+03,7.222631E-01,5.987603E-01,3.835751E+04,1.803895E+04,1.979376E+00,1.767795E+00,3.850960E+04,3.351120E+04,1.987224E+00,3.283999E+00,1.405109E+04,5.612900E+03,7.250722E-01,5.500617E-01,1.112682E+05,7.572353E+04,5.741562E+00,7.420948E+00,1.879670E+04,6.988488E+03,9.697592E-01,6.849271E-01,5.291839E+04,1.984341E+04,2.730191E+00,1.944811E+00,5.313560E+04,3.874612E+04,2.741398E+00,3.797356E+00,1.887459E+04,6.600307E+03,9.737779E-01,6.468855E-01
18:50:00,1.575887E+04,4.629673E+04,8.133812E-01,4.536646E+00,1.467356E+04,5.725204E+03,7.571551E-01,5.610661E-01,4.017325E+04,1.786339E+04,2.072979E+00,1.750594E+00,4.020303E+04,2.831272E+04,2.074516E+00,2.774576E+00,1.444992E+04,5.329220E+03,7.456158E-01,5.222628E-01,1.892324E+04,5.543329E+04,9.767078E-01,5.431921E+00,1.476775E+04,5.959253E+03,7.620156E-01,5.840015E-01,4.048149E+04,1.765850E+04,2.088885E+00,1.730511E+00,4.063359E+04,3.116132E+04,2.096734E+00,3.053710E+00,1.482219E+04,5.495001E+03,7.648248E-01,5.385074E-01,1.224034E+05,7.394428E+04,6.315895E+00,7.246579E+00,2.026953E+04,6.778743E+03,1.045654E+00,6.643700E-01,5.716277E+04,1.932652E+04,2.948921E+00,1.894151E+00,5.738000E+04,3.590679E+04,2.960129E+00,3.519071E+00,2.034742E+04,6.431930E+03,1.049673E+00,6.303826E-01
19:00:00,1.572427E+04,4.612458E+04,8.115954E-01,4.519776E+00,1.544588E+04,5.597240E+03,7.969665E-01,5.485256E-01,4.230139E+04,1.753911E+04,2.182692E+00,1.718814E+00,4.233116E+04,2.670712E+04,2.184228E+00,2.617225E+00,1.522222E+04,5.225962E+03,7.854271E-01,5.121433E-01,1.885543E+04,5.510389E+04,9.732077E-01,5.399641E+00,1.553920E+04,5.806320E+03,8.017818E-01,5.690141E-01,4.260652E+04,1.726808E+04,2.198436E+00,1.692250E+00,4.275864E+04,2.870324E+04,2.206285E+00,2.812817E+00,1.559365E+04,5.366589E+03,8.045911E-01,5.259228E-01,1.335426E+05,7.221677E+04,6.890401E+00,7.077282E+00,2.174269E+04,6.566709E+03,1.121560E+00,6.435887E-01,6.140812E+04,1.879680E+04,3.167683E+00,1.842233E+00,6.162538E+04,3.292694E+04,3.178890E+00,3.227014E+00,2.182060E+04,6.251469E+03,1.125579E+00,6.126953E-01
19:10:00,1.569003E+04,4.593679E+04,8.098283E-01,4.501374E+00,1.544129E+04,5.470832E+03,7.966831E-01,5.361377E-01,4.228817E+04,1.721883E+04,2.181890E+00,1.687426E+00,4.231794E+04,2.507942E+04,2.183426E+00,2.457709E+00,1.521762E+04,5.116910E+03,7.851438E-01,5.014558E-01,1.878873E+04,5.474641E+04,9.697647E-01,5.364611E+00,1.553306E+04,5.654587E+03,8.014178E-01,5.541442E-01,4.258831E+04,1.688211E+04,2.197376E+00,1.654424E+00,4.274044E+04,2.626678E+04,2.205225E+00,2.574045E+00,1.558751E+04,5.229169E+03,8.042273E-01,5.124552E-01,1.335342E+05,7.056633E+04,6.889594E+00,6.915537E+00,2.174291E+04,6.357001E+03,1.121461E+00,6.230352E-01,6.140853E+04,1.827252E+04,3.167399E+00,1.790847E+00,6.162582E+04,2.994759E+04,3.178607E+00,2.935008E+00,2.182083E+04,6.061123E+03,1.125480E+00,5.940389E-01
19:20:00,1.565614E+04,4.573804E+04,8.080789E-01,4.481897E+00,1.543630E+04,5.347199E+03,7.963847E-01,5.240216E-01,4.227376E+04,1.690613E+04,2.181042E+00,1.656782E+00,4.230353E+04,2.357537E+04,2.182578E+00,2.310312E+00,1.521260E+04,5.005824E+03,7.848449E-01,4.905692E-01,1.872309E+04,5.436919E+04,9.663769E-01,5.327645E+00,1.552658E+04,5.505905E+03,8.010424E-01,5.395735E-01,4.256912E+04,1.650590E+04,2.196281E+00,1.617556E+00,4.272127E+04,2.407484E+04,2.204130E+00,2.359237E+00,1.558105E+04,5.088048E+03,8.038521E-01,4.986251E-01,1.335059E+05,6.899264E+04,6.887896E+00,6.761315E+00,2.174197E+04,6.151717E+03,1.121325E+00,6.029154E-01,6.140528E+04,1.776030E+04,3.166992E+00,1.740644E+00,6.162263E+04,2.720949E+04,3.178201E+00,2.666649E+00,2.181991E+04,5.866367E+03,1.125344E+00,5.749503E-01
19:30:00,1.562256E+04,4.553635E+04,8.063455E-01,4.462133E+00,1.543072E+04,5.229684E+03,7.960669E-01,5.125052E-01,4.225783E+04,1.660936E+04,2.180143E+00,1.627699E+00,4.228760E+04,2.223485E+04,2.181679E+00,2.178943E+00,1.520701E+04,4.897597E+03,7.845273E-01,4.799626E-01,1.865848E+04,5.398532E+04,9.630419E-01,5.290029E+00,1.551956E+04,5.364875E+03,8.006502E-01,5.257526E-01,4.254855E+04,1.615081E+04,2.195141E+00,1.582757E+00,4.270071E+04,2.219034E+04,2.202991E+00,2.174560E+00,1.557403E+04,4.950212E+03,8.034600E-01,4.851168E-01,1.334799E+05,6.753301E+04,6.886369E+00,6.618272E+00,2.173996E+04,5.955925E+03,1.121164E+00,5.837260E-01,6.139911E+04,1.727324E+04,3.166515E+00,1.692908E+00,6.161647E+04,2.479529E+04,3.177725E+00,2.430039E+00,2.181790E+04,5.674834E+03,1.125183E+00,5.561778E-01
19:40:00,1.558925E+04,4.533919E+04,8.046262E-01,4.442813E+00,1.542451E+04,5.120031E+03,7.957301E-01,5.017594E-01,4.224016E+04,1.633225E+04,2.179187E+00,1.600542E+00,4.226993E+04,2.107669E+04,2.180723E+00,2.065448E+00,1.520080E+04,4.794887E+03,7.841906E-01,4.698969E-01,1.859482E+04,5.360764E+04,9.597564E-01,5.253019E+00,1.551195E+04,5.233991E+03,8.002410E-01,5.129262E-01,4.252636E+04,1.582199E+04,2.193951E+00,1.550535E+00,4.267853E+04,2.063312E+04,2.201802E+00,2.021960E+00,1.556642E+04,4.819517E+03,8.030510E-01,4.723085E-01,1.334469E+05,6.620632E+04,6.884539E+00,6.488258E+00,2.173682E+04,5.772852E+03,1.120976E+00,5.657833E-01,6.138966E+04,1.681886E+04,3.165955E+00,1.648374E+00,6.160705E+04,2.274102E+04,3.177165E+00,2.228710E+00,2.181477E+04,5.491371E+03,1.124996E+00,5.381963E-01
19:50:00,1.555617E+04,4.515326E+04,8.029189E-01,4.424593E+00,1.541801E+04,5.019766E+03,7.953883E-01,4.919338E-01,4.222167E+04,1.607795E+04,2.178213E+00,1.575622E+00,4.225143E+04,2.015789E+04,2.179748E+00,1.975411E+00,1.519431E+04,4.701771E+03,7.838490E-01,4.607716E-01,1.853207E+04,5.324731E+04,9.565175E-01,5.217709E+00,1.550410E+04,5.115258E+03,7.998291E-01,5.012906E-01,4.250348E+04,1.552340E+04,2.192751E+00,1.521273E+00,4.265565E+04,1.947241E+04,2.200601E+00,1.908219E+00,1.555857E+04,4.701891E+03,8.026392E-01,4.607812E-01,1.334099E+05,6.501749E+04,6.882557E+00,6.371757E+00,2.173323E+04,5.605266E+03,1.120784E+00,5.493587E-01,6.137887E+04,1.640334E+04,3.165377E+00,1.607651E+00,6.159628E+04,2.113159E+04,3.176588E+00,2.070982E+00,2.181119E+04,5.323164E+03,1.124804E+00,5.217104E-01
20:00:00,1.552330E+04,4.498486E+04,8.012226E-01,4.408092E+00,1.541146E+04,4.929197E+03,7.950481E-01,4.830583E-01,4.220297E+04,1.584627E+04,2.177241E+00,1.552919E+00,4.223273E+04,1.946049E+04,2.178776E+00,1.907073E+00,1.518775E+04,4.618853E+03,7.835087E-01,4.526459E-01,1.847018E+04,5.291445E+04,9.533230E-01,5.185092E+00,1.549623E+04,5.009038E+03,7.994209E-01,4.908816E-01,4.248052E+04,1.525444E+04,2.191559E+00,1.494916E+00,4.263270E+04,1.866437E+04,2.199410E+00,1.829041E+00,1.555071E+04,4.598719E+03,8.022313E-01,4.506705E-01,1.333709E+05,6.396882E+04,6.880503E+00,6.268992E+00,2.172953E+04,5.454130E+03,1.120593E+00,5.345465E-01,6.136776E+04,1.602777E+04,3.164802E+00,1.570843E+00,6.158518E+04,1.993471E+04,3.176014E+00,1.953690E+00,2.180750E+04,5.172717E+03,1.124613E+00,5.069654E-01
