<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> CaliberationTestBuilding - PNNL Copy RUN PERIOD 1 ** Chicago Midway Ap IL USA TMY3 WMO#=725340
  2017-03-26
  20:53:23
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2017.03.26 20:53</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>CaliberationTestBuilding - PNNL Copy</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Chicago Midway Ap IL USA TMY3 WMO#=725340</b></p>
<p>Simulation Timestamp: <b>2017-03-26
  20:53:23</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     8529.48</td>
    <td align="right">      856.22</td>
    <td align="right">      856.22</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     8529.48</td>
    <td align="right">      856.22</td>
    <td align="right">      856.22</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    26690.64</td>
    <td align="right">     2679.31</td>
    <td align="right">     2679.31</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    26690.64</td>
    <td align="right">     2679.31</td>
    <td align="right">     2679.31</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     9961.77</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9961.77</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2102.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1191.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2917.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1922.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      240.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      154.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      581.84</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8374.79</td>
    <td align="right">      154.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      581.84</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     2102.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1191.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2917.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1922.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      240.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      154.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      581.84</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      292.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      354.76</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      193.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      840.69</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      292.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      354.76</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      193.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      840.69</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    8374.789</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    8374.789</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    8374.789</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    8374.789</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      581.84</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      581.84</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      581.84</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      586.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      328.17</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4106.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.6.0-198c6a3cff, YMD=2017.03.26 20:53</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Midway Ap IL USA TMY3 WMO#=725340</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      186.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3481.16</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3481.16</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2610.87</td>
    <td align="right">      347.53</td>
    <td align="right">      957.90</td>
    <td align="right">      347.53</td>
    <td align="right">      957.90</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3481.16</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3481.16</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
    <td align="right">      463.37</td>
    <td align="right">     1277.21</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2610.87</td>
    <td align="right">      347.53</td>
    <td align="right">      957.90</td>
    <td align="right">      347.53</td>
    <td align="right">      957.90</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3320.59</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">      132.72</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        4.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">     2212.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9843.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.16</td>
    <td align="right">        1.00</td>
    <td align="right">      154.46</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1853.44</td>
    <td align="right">        1.00</td>
    <td align="right">      425.74</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1853.44</td>
    <td align="right">        1.00</td>
    <td align="right">      425.74</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.16</td>
    <td align="right">        1.00</td>
    <td align="right">      154.46</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">     2212.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9843.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.16</td>
    <td align="right">        1.00</td>
    <td align="right">      154.46</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1853.44</td>
    <td align="right">        1.00</td>
    <td align="right">      425.74</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1853.44</td>
    <td align="right">        1.00</td>
    <td align="right">      425.74</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.16</td>
    <td align="right">        1.00</td>
    <td align="right">      154.46</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">     2212.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9843.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.16</td>
    <td align="right">        1.00</td>
    <td align="right">      154.46</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1853.44</td>
    <td align="right">        1.00</td>
    <td align="right">      425.74</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1853.44</td>
    <td align="right">        1.00</td>
    <td align="right">      425.74</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      613.16</td>
    <td align="right">        1.00</td>
    <td align="right">      154.46</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9961.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44330.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3481.16</td>
    <td align="right">        0.00</td>
    <td align="right">     2610.87</td>
    <td align="right">     2610.87</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9961.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44330.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3481.16</td>
    <td align="right">        0.00</td>
    <td align="right">     2610.87</td>
    <td align="right">     2610.87</td>
    <td align="right">     27.5953</td>
    <td align="right">       18.58</td>
    <td align="right">     11.9308</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-FEB-05:10</td>
    <td align="right">09-FEB-12:39</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">  1607012.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    27489.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    47540.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   110197.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    24727.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1792239.75</td>
    <td align="right">    24727.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">  1607012.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    27489.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    47540.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">   110197.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    24727.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     6659.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     3772.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9241.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6089.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      760.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      167.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    26522.96</td>
    <td align="right">      167.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      668.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      378.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      927.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      611.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       76.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2662.48</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      668.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      378.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      927.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      611.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       76.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2662.48</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.70</td>
    <td align="right">       10.50</td>
    <td align="right">       23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -12.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.70</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">INSUL_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       0.480</td>
    <td align="right">       0.520</td>
    <td align="right">     2212.02</td>
    <td align="right">     2212.02</td>
    <td align="right">      285.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      154.46</td>
    <td align="right">       38.61</td>
    <td align="right">      195.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">INSUL_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       0.480</td>
    <td align="right">       0.520</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">      150.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      425.74</td>
    <td align="right">      106.43</td>
    <td align="right">      105.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">INSUL_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       0.480</td>
    <td align="right">       0.520</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">       60.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      425.74</td>
    <td align="right">      106.43</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">INSUL_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       0.480</td>
    <td align="right">       0.520</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">      240.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      154.46</td>
    <td align="right">       38.61</td>
    <td align="right">       15.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">INSUL_SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       0.480</td>
    <td align="right">       0.520</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">      330.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      154.46</td>
    <td align="right">       38.61</td>
    <td align="right">      195.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      425.74</td>
    <td align="right">      106.43</td>
    <td align="right">      105.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      425.74</td>
    <td align="right">      106.43</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      154.46</td>
    <td align="right">       38.61</td>
    <td align="right">       15.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">        0.30</td>
    <td align="right">       0.244</td>
    <td align="right">       0.252</td>
    <td align="right">     2212.02</td>
    <td align="right">     2079.30</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      154.46</td>
    <td align="right">       38.61</td>
    <td align="right">      195.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">        0.30</td>
    <td align="right">       0.244</td>
    <td align="right">       0.252</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">      330.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      425.74</td>
    <td align="right">      106.43</td>
    <td align="right">      105.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">        0.30</td>
    <td align="right">       0.244</td>
    <td align="right">       0.252</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">      240.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      425.74</td>
    <td align="right">      106.43</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">        0.30</td>
    <td align="right">       0.244</td>
    <td align="right">       0.252</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SIDING_WOOD_FRAME_WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       0.377</td>
    <td align="right">       0.399</td>
    <td align="right">      154.46</td>
    <td align="right">       38.61</td>
    <td align="right">       15.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">IEAD_METAL_DECK</td>
    <td align="right">        0.30</td>
    <td align="right">       0.244</td>
    <td align="right">       0.252</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">      150.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      115.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      195.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      105.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      115.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       15.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      115.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">      195.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">      105.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      115.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">       15.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">SKYLIGHT_7_0.9_1</td>
    <td align="right">      132.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.72</td>
    <td align="right">      132.72</td>
    <td align="right">       5.838</td>
    <td align="right">       0.900</td>
    <td align="right">       0.869</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      115.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      195.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">      105.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.30</td>
    <td align="right">      319.30</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      285.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">FENESTRATION_3.31610554326308_0.2975_0.7</td>
    <td align="right">      115.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.84</td>
    <td align="right">      115.84</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">       15.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2743.59</td>
    <td align="right">       3.442</td>
    <td align="right">       0.323</td>
    <td align="right">       0.709</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      347.53</td>
    <td align="right">       3.320</td>
    <td align="right">       0.294</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2396.06</td>
    <td align="right">       3.460</td>
    <td align="right">       0.328</td>
    <td align="right">       0.711</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">     27.5953</td>
    <td align="right">     2212.02</td>
    <td align="right">    61041.35</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      647.93</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      137.79</td>
    <td align="right">     3802.26</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.36</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      416.50</td>
    <td align="right">    11493.31</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      416.50</td>
    <td align="right">    11493.31</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      137.79</td>
    <td align="right">     3802.26</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.36</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">     27.5953</td>
    <td align="right">     2212.02</td>
    <td align="right">    61041.35</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      647.93</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      137.79</td>
    <td align="right">     3802.26</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.36</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      416.50</td>
    <td align="right">    11493.31</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      416.50</td>
    <td align="right">    11493.31</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      137.79</td>
    <td align="right">     3802.26</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.36</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">     27.5953</td>
    <td align="right">     2212.02</td>
    <td align="right">    61041.35</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      647.93</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      137.79</td>
    <td align="right">     3802.26</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.36</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      416.50</td>
    <td align="right">    11493.31</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      416.50</td>
    <td align="right">    11493.31</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER PNNL_ASSET_RATING_OFFICE_LIGHTS</td>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">     27.5953</td>
    <td align="right">      137.79</td>
    <td align="right">     3802.26</td>
    <td align="right">General</td>
    <td align="right">PNNL_ASSET_RATING_OFFICE_LIGHTING_SCHEDULE</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       40.36</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.5953</td>
    <td align="right">     9961.77</td>
    <td align="right">   274897.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2917.92</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1851418.39</td>
    <td align="right">  1251712.91</td>
    <td align="right">   599705.48</td>
    <td align="right">        0.68</td>
    <td align="right">        2.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">1796899.1</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">N/A</td>
    <td align="right">9.58</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    84766.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23669.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64823.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64869.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23326.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92476.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23812.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65291.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65524.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23895.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   204638.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33306.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94068.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94401.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33425.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   762509.69</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.94</td>
    <td align="right">     1389.88</td>
    <td align="right">       74.56</td>
    <td align="right">   110239.10</td>
    <td align="right">     1478.60</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHW: PUMP FOR SERVICE HOT WATER</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000112</td>
    <td align="right">       28.57</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.45</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.77</td>
    <td align="right">        1.47</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">1796899.12</td>
    <td align="right">2.51</td>
    <td align="right">8.56</td>
    <td align="right">9.58</td>
    <td align="right">84.3495</td>
    <td align="right">2.74</td>
    <td align="right">9.34</td>
    <td align="right">66.9758</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">45.3849</td>
    <td align="right">3.00</td>
    <td align="right">10.25</td>
    <td align="right">19.8284</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">   106645.15</td>
    <td align="right">   122641.92</td>
    <td align="right">       55.44</td>
    <td align="right">       8.779</td>
    <td align="right">      10.096</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       25.93</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.955</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">    11059.81</td>
    <td align="right">    12718.78</td>
    <td align="right">       92.31</td>
    <td align="right">       0.920</td>
    <td align="right">       1.058</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       33.70</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">    43571.08</td>
    <td align="right">    50106.75</td>
    <td align="right">      120.31</td>
    <td align="right">       3.625</td>
    <td align="right">       4.169</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       28.22</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">    47035.57</td>
    <td align="right">    54090.90</td>
    <td align="right">      129.87</td>
    <td align="right">       3.913</td>
    <td align="right">       4.500</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       32.06</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">    10092.82</td>
    <td align="right">    11606.74</td>
    <td align="right">       84.24</td>
    <td align="right">       0.840</td>
    <td align="right">       0.966</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       33.70</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">   115132.32</td>
    <td align="right">   132402.17</td>
    <td align="right">       59.86</td>
    <td align="right">       9.577</td>
    <td align="right">      11.014</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       32.23</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.955</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">    12429.62</td>
    <td align="right">    14294.06</td>
    <td align="right">      103.74</td>
    <td align="right">       1.034</td>
    <td align="right">       1.189</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       33.70</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">    50903.44</td>
    <td align="right">    58538.96</td>
    <td align="right">      140.55</td>
    <td align="right">       4.235</td>
    <td align="right">       4.870</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">    55469.78</td>
    <td align="right">    63790.24</td>
    <td align="right">      153.16</td>
    <td align="right">       4.615</td>
    <td align="right">       5.307</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       32.23</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">    10512.92</td>
    <td align="right">    12089.85</td>
    <td align="right">       87.74</td>
    <td align="right">       0.875</td>
    <td align="right">       1.006</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       33.60</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">   171474.51</td>
    <td align="right">   197195.69</td>
    <td align="right">       89.15</td>
    <td align="right">      14.266</td>
    <td align="right">      16.406</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       33.44</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.955</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">    14365.28</td>
    <td align="right">    16520.07</td>
    <td align="right">      119.90</td>
    <td align="right">       1.195</td>
    <td align="right">       1.374</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       33.70</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">    56225.77</td>
    <td align="right">    64659.63</td>
    <td align="right">      155.25</td>
    <td align="right">       4.678</td>
    <td align="right">       5.380</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       27.93</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">    63394.20</td>
    <td align="right">    72903.33</td>
    <td align="right">      175.04</td>
    <td align="right">       5.274</td>
    <td align="right">       6.066</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       32.23</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">    12101.25</td>
    <td align="right">    13916.44</td>
    <td align="right">      101.00</td>
    <td align="right">       1.007</td>
    <td align="right">       1.158</td>
    <td align="right">WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       33.60</td>
    <td align="right">     0.01488</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">    27430.87</td>
    <td align="right">    34288.58</td>
    <td align="right">       15.50</td>
    <td align="right">       1.176</td>
    <td align="right">       1.470</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.955</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">    15445.88</td>
    <td align="right">    19307.34</td>
    <td align="right">      140.12</td>
    <td align="right">       0.677</td>
    <td align="right">       0.846</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00674</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">    42301.39</td>
    <td align="right">    52876.73</td>
    <td align="right">      126.96</td>
    <td align="right">       1.853</td>
    <td align="right">       2.316</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00675</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">    42331.16</td>
    <td align="right">    52913.95</td>
    <td align="right">      127.05</td>
    <td align="right">       1.854</td>
    <td align="right">       2.318</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00675</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">    15222.22</td>
    <td align="right">    19027.78</td>
    <td align="right">      138.10</td>
    <td align="right">       0.667</td>
    <td align="right">       0.833</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00673</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">    34113.47</td>
    <td align="right">    42641.84</td>
    <td align="right">       19.28</td>
    <td align="right">       1.469</td>
    <td align="right">       1.836</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.955</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">    15539.20</td>
    <td align="right">    19424.00</td>
    <td align="right">      140.97</td>
    <td align="right">       0.681</td>
    <td align="right">       0.851</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00675</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">    42606.52</td>
    <td align="right">    53258.15</td>
    <td align="right">      127.87</td>
    <td align="right">       1.866</td>
    <td align="right">       2.333</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00675</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">    42758.64</td>
    <td align="right">    53448.30</td>
    <td align="right">      128.33</td>
    <td align="right">       1.873</td>
    <td align="right">       2.341</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00676</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">    15593.65</td>
    <td align="right">    19492.06</td>
    <td align="right">      141.47</td>
    <td align="right">       0.683</td>
    <td align="right">       0.854</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00675</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">   133542.64</td>
    <td align="right">   166928.29</td>
    <td align="right">       75.46</td>
    <td align="right">       5.849</td>
    <td align="right">       7.312</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00621</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.955</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">    21742.91</td>
    <td align="right">    27178.64</td>
    <td align="right">      197.25</td>
    <td align="right">       0.952</td>
    <td align="right">       1.190</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00641</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">    61408.53</td>
    <td align="right">    76760.66</td>
    <td align="right">      184.30</td>
    <td align="right">       2.689</td>
    <td align="right">       3.361</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00639</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">    61625.82</td>
    <td align="right">    77032.27</td>
    <td align="right">      184.95</td>
    <td align="right">       2.698</td>
    <td align="right">       3.373</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00639</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.180</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">    21820.83</td>
    <td align="right">    27276.03</td>
    <td align="right">      197.96</td>
    <td align="right">       0.955</td>
    <td align="right">       1.194</td>
    <td align="right">WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00642</td>
    <td align="right">      -12.10</td>
    <td align="right">     0.00134</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">       74.56</td>
    <td align="right">       74.56</td>
    <td align="right">       32.43</td>
    <td align="right">       32.43</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        4.30</td>
    <td align="right">       74.56</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">     1802.17</td>
    <td align="right">     4603.50</td>
    <td align="right">     1066.33</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">     3872.00</td>
    <td align="right">     4541.67</td>
    <td align="right">     2771.33</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">     4134.50</td>
    <td align="right">     4657.00</td>
    <td align="right">     3053.67</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">     4204.33</td>
    <td align="right">     4851.67</td>
    <td align="right">     3296.50</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">     4175.33</td>
    <td align="right">     4873.33</td>
    <td align="right">     3380.67</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">     2388.33</td>
    <td align="right">     4567.00</td>
    <td align="right">     1483.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">     3994.17</td>
    <td align="right">     4506.67</td>
    <td align="right">     2875.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">     4190.33</td>
    <td align="right">     4763.33</td>
    <td align="right">     3173.17</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">     4193.33</td>
    <td align="right">     5041.00</td>
    <td align="right">     3422.17</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">     4244.67</td>
    <td align="right">     4866.83</td>
    <td align="right">     3416.17</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">     3577.50</td>
    <td align="right">     4444.33</td>
    <td align="right">     2353.83</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">     4241.83</td>
    <td align="right">     4601.83</td>
    <td align="right">     3111.67</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">     4303.17</td>
    <td align="right">     4855.00</td>
    <td align="right">     3328.83</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">     4266.50</td>
    <td align="right">     5181.50</td>
    <td align="right">     3601.33</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">     4405.33</td>
    <td align="right">     4857.33</td>
    <td align="right">     3497.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5297.67</td>
    <td align="right">     5585.33</td>
    <td align="right">     4106.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">       14.50</td>
    <td align="right">      631.50</td>
    <td align="right">       14.17</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">     1103.50</td>
    <td align="right">      390.33</td>
    <td align="right">      304.83</td>
    <td align="right">      195.67</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">     1153.00</td>
    <td align="right">      423.00</td>
    <td align="right">      339.00</td>
    <td align="right">      196.33</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">     1237.67</td>
    <td align="right">      425.50</td>
    <td align="right">      384.50</td>
    <td align="right">      191.17</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">     1307.50</td>
    <td align="right">      316.00</td>
    <td align="right">      377.83</td>
    <td align="right">      166.50</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">      160.83</td>
    <td align="right">      929.00</td>
    <td align="right">       85.17</td>
    <td align="right">      252.33</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">     1329.67</td>
    <td align="right">      451.00</td>
    <td align="right">      363.33</td>
    <td align="right">      217.17</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">     1349.00</td>
    <td align="right">      450.83</td>
    <td align="right">      386.00</td>
    <td align="right">      208.50</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">     1422.33</td>
    <td align="right">      479.50</td>
    <td align="right">      450.33</td>
    <td align="right">      218.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">     1492.17</td>
    <td align="right">      361.50</td>
    <td align="right">      441.50</td>
    <td align="right">      177.33</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">     1281.17</td>
    <td align="right">      522.33</td>
    <td align="right">      346.33</td>
    <td align="right">      214.17</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">     1725.33</td>
    <td align="right">      377.83</td>
    <td align="right">      450.17</td>
    <td align="right">      207.67</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">     1724.50</td>
    <td align="right">      377.17</td>
    <td align="right">      450.33</td>
    <td align="right">      198.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">     1734.17</td>
    <td align="right">      400.33</td>
    <td align="right">      481.17</td>
    <td align="right">      207.50</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">     1807.17</td>
    <td align="right">      325.00</td>
    <td align="right">      494.50</td>
    <td align="right">      175.83</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1907.17</td>
    <td align="right">     1013.17</td>
    <td align="right">      586.50</td>
    <td align="right">      328.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">       51.66</td>
    <td align="right">      119.05</td>
    <td align="right">     9843.68</td>
    <td align="right">       0.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       1.014</td>
    <td align="right">       0.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       1.233</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       1.304</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.902</td>
    <td align="right">       0.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">       51.66</td>
    <td align="right">      119.05</td>
    <td align="right">     9843.68</td>
    <td align="right">       0.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       1.156</td>
    <td align="right">       0.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       1.435</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       1.541</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.936</td>
    <td align="right">       0.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">       51.66</td>
    <td align="right">      119.05</td>
    <td align="right">     9843.68</td>
    <td align="right">       0.985</td>
    <td align="right">       0.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       1.325</td>
    <td align="right">       0.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       1.578</td>
    <td align="right">       0.610</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       1.749</td>
    <td align="right">       0.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       1.092</td>
    <td align="right">       0.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">       51.66</td>
    <td align="right">      119.05</td>
    <td align="right">     9843.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">       51.66</td>
    <td align="right">      119.05</td>
    <td align="right">     9843.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">       51.66</td>
    <td align="right">      119.05</td>
    <td align="right">     9843.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">        9.73</td>
    <td align="right">       22.42</td>
    <td align="right">     1853.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">        3.22</td>
    <td align="right">        7.42</td>
    <td align="right">      613.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          13</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         531</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         324</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1203</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          93</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         131</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         252</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         253</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     4840.71</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">   354374.01</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_1_CORE</td>
    <td align="right">     1074.89</td>
    <td align="right">    10969.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    78689.21</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     2917.93</td>
    <td align="right">    13744.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247407.76</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_1_CORE</td>
    <td align="right">      647.93</td>
    <td align="right">     3052.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54937.21</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     2917.93</td>
    <td align="right">    13744.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   247407.76</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       66.95</td>
    <td align="right">      683.28</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4901.55</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       40.36</td>
    <td align="right">      190.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.04</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">      202.39</td>
    <td align="right">     2065.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    14816.18</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">      122.00</td>
    <td align="right">      574.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10343.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">      202.39</td>
    <td align="right">     2065.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    14816.18</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">      122.00</td>
    <td align="right">      574.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10343.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       66.95</td>
    <td align="right">      683.28</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4901.55</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       40.36</td>
    <td align="right">      190.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.04</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_2_CORE</td>
    <td align="right">     1074.89</td>
    <td align="right">    10969.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    78689.21</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_2_CORE</td>
    <td align="right">      647.93</td>
    <td align="right">     3052.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54937.21</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       66.95</td>
    <td align="right">      683.28</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4901.55</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       40.36</td>
    <td align="right">      190.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.04</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">      202.39</td>
    <td align="right">     2065.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    14816.18</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">      122.00</td>
    <td align="right">      574.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10343.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">      202.39</td>
    <td align="right">     2065.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    14816.18</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">      122.00</td>
    <td align="right">      574.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10343.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       66.95</td>
    <td align="right">      683.28</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4901.55</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       40.36</td>
    <td align="right">      190.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.04</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_3_CORE</td>
    <td align="right">     1074.89</td>
    <td align="right">    10969.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    78689.21</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_3_CORE</td>
    <td align="right">      647.93</td>
    <td align="right">     3052.07</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54937.21</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       66.95</td>
    <td align="right">      683.28</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4901.55</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       40.36</td>
    <td align="right">      190.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.04</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      202.39</td>
    <td align="right">     2065.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    14816.18</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      122.00</td>
    <td align="right">      574.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10343.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      202.39</td>
    <td align="right">     2065.40</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    14816.18</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      122.00</td>
    <td align="right">      574.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10343.98</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       66.95</td>
    <td align="right">      683.28</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4901.55</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       40.36</td>
    <td align="right">      190.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3422.04</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1922.78</td>
    <td align="right">    35655.42</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">   106966.25</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_1_CORE</td>
    <td align="right">      426.96</td>
    <td align="right">     7917.33</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    23752.00</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1922.78</td>
    <td align="right">    35655.42</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">   106966.25</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       26.60</td>
    <td align="right">      493.17</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     1479.51</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">       80.39</td>
    <td align="right">     1490.73</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4472.20</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">       80.39</td>
    <td align="right">     1490.73</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4472.20</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       26.60</td>
    <td align="right">      493.17</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     1479.51</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_2_CORE</td>
    <td align="right">      426.96</td>
    <td align="right">     7917.33</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    23752.00</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       26.60</td>
    <td align="right">      493.17</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     1479.51</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">       80.39</td>
    <td align="right">     1490.73</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4472.20</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">       80.39</td>
    <td align="right">     1490.73</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4472.20</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       26.60</td>
    <td align="right">      493.17</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     1479.51</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_3_CORE</td>
    <td align="right">      426.96</td>
    <td align="right">     7917.33</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">    23752.00</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       26.60</td>
    <td align="right">      493.17</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     1479.51</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">       80.39</td>
    <td align="right">     1490.73</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4472.20</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">       80.39</td>
    <td align="right">     1490.73</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     4472.20</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       26.60</td>
    <td align="right">      493.17</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">     1479.51</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     8374.79</td>
    <td align="right">    49400.29</td>
    <td align="right">03-JAN-00:10</td>
    <td align="right">  1792239.75</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     3533.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1717209.44</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     2102.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1607012.39</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      240.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   110197.05</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      240.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   110197.05</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1191.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   385717.41</td>
    <td align="right">15-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       16.31</td>
    <td align="right">14-AUG-12:40</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       16.31</td>
    <td align="right">14-AUG-12:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      154.69</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-22:30</td>
    <td align="right">    24727.97</td>
    <td align="right">09-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      154.69</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-22:30</td>
    <td align="right">    24727.97</td>
    <td align="right">09-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      154.69</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-22:30</td>
    <td align="right">    24727.97</td>
    <td align="right">09-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      154.69</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-22:30</td>
    <td align="right">    24727.97</td>
    <td align="right">09-FEB-12:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      581.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:40</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      111.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13954.60</td>
    <td align="right">12-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      111.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13954.60</td>
    <td align="right">12-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      111.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13954.60</td>
    <td align="right">12-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    10932.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3073552.77</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     5071.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1466540.37</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_1_CORE</td>
    <td align="right">      907.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   114979.46</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      827.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1463154.81</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_1_CORE</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    47059.84</td>
    <td align="right">02-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     4243.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   686052.67</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_1_CORE</td>
    <td align="right">      903.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   114979.46</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       77.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28869.10</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28869.10</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       57.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14632.52</td>
    <td align="right">05-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">      246.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    84603.18</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">       63.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    84603.18</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">      182.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44739.58</td>
    <td align="right">03-AUG-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">      246.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    87930.86</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">       76.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    87930.86</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">      170.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    46214.53</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       74.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29696.54</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       30.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29696.54</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       44.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10718.17</td>
    <td align="right">20-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_2_CORE</td>
    <td align="right">      924.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   179186.18</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_2_CORE</td>
    <td align="right">       10.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    95918.07</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_2_CORE</td>
    <td align="right">      914.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   179186.18</td>
    <td align="right">15-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       87.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34959.18</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34959.18</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       63.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16673.49</td>
    <td align="right">05-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">      266.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   106432.05</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">       69.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   106432.05</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">      197.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51891.27</td>
    <td align="right">03-AUG-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">      266.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   110442.53</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">       82.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   110442.53</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">      184.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    56100.78</td>
    <td align="right">24-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       78.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35144.68</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       34.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    35144.68</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       44.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11419.57</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_3_CORE</td>
    <td align="right">     1085.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   397976.35</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_3_CORE</td>
    <td align="right">      117.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   397976.35</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_3_CORE</td>
    <td align="right">      968.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   168176.84</td>
    <td align="right">29-JUN-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">      102.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51164.53</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       35.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51164.53</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       67.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18598.37</td>
    <td align="right">05-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      304.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   157656.00</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      101.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   157656.00</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      202.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54601.01</td>
    <td align="right">03-AUG-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      308.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   163003.96</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      114.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   163003.96</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      193.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65093.43</td>
    <td align="right">24-JUL-16:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       92.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49565.98</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       44.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    49565.98</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       48.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13384.58</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      111.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13954.60</td>
    <td align="right">12-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      111.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13954.60</td>
    <td align="right">12-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      111.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13954.60</td>
    <td align="right">12-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     5749.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1607012.39</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     2102.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1607012.39</td>
    <td align="right">02-FEB-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     3647.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1349411.17</td>
    <td align="right">15-JUN-08:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.706</td>
    <td align="right">    -903.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      71.745</td>
    <td align="right">     647.929</td>
    <td align="right">     426.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -246.681</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.365</td>
    <td align="right">     -57.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.469</td>
    <td align="right">      40.360</td>
    <td align="right">      26.595</td>
    <td align="right">      65.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.595</td>
    <td align="right">       4.342</td>
    <td align="right">       0.000</td>
    <td align="right">     -74.236</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.471</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      63.343</td>
    <td align="right">    -182.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.509</td>
    <td align="right">     121.997</td>
    <td align="right">      80.390</td>
    <td align="right">     160.994</td>
    <td align="right">       0.000</td>
    <td align="right">       1.742</td>
    <td align="right">      31.657</td>
    <td align="right">       0.000</td>
    <td align="right">    -207.521</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.120</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      76.154</td>
    <td align="right">    -170.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.509</td>
    <td align="right">     121.997</td>
    <td align="right">      80.390</td>
    <td align="right">     130.242</td>
    <td align="right">       0.000</td>
    <td align="right">       1.880</td>
    <td align="right">      45.318</td>
    <td align="right">       0.000</td>
    <td align="right">    -217.214</td>
    <td align="right">       0.000</td>
    <td align="right">     -81.626</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.473</td>
    <td align="right">     -44.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.469</td>
    <td align="right">      40.360</td>
    <td align="right">      26.595</td>
    <td align="right">      19.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.643</td>
    <td align="right">      27.798</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.228</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.530</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.210</td>
    <td align="right">    -914.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      71.745</td>
    <td align="right">     647.929</td>
    <td align="right">     426.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -242.445</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.974</td>
    <td align="right">     -63.429</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.469</td>
    <td align="right">      40.360</td>
    <td align="right">      26.595</td>
    <td align="right">      62.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.601</td>
    <td align="right">       4.210</td>
    <td align="right">       0.000</td>
    <td align="right">     -70.903</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.859</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      69.978</td>
    <td align="right">    -197.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.509</td>
    <td align="right">     121.997</td>
    <td align="right">      80.390</td>
    <td align="right">     155.984</td>
    <td align="right">       0.000</td>
    <td align="right">       1.830</td>
    <td align="right">      32.805</td>
    <td align="right">       0.000</td>
    <td align="right">    -200.231</td>
    <td align="right">       0.000</td>
    <td align="right">     -79.252</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      82.664</td>
    <td align="right">    -184.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.509</td>
    <td align="right">     121.997</td>
    <td align="right">      80.390</td>
    <td align="right">     126.647</td>
    <td align="right">       0.000</td>
    <td align="right">       1.976</td>
    <td align="right">      46.559</td>
    <td align="right">       0.000</td>
    <td align="right">    -211.524</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.983</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.206</td>
    <td align="right">     -44.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.469</td>
    <td align="right">      40.360</td>
    <td align="right">      26.595</td>
    <td align="right">      19.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.613</td>
    <td align="right">      21.027</td>
    <td align="right">       0.000</td>
    <td align="right">     -75.238</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.684</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     117.313</td>
    <td align="right">    -968.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      71.745</td>
    <td align="right">     647.929</td>
    <td align="right">     426.956</td>
    <td align="right">     443.946</td>
    <td align="right">       0.000</td>
    <td align="right">       9.056</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -163.207</td>
    <td align="right">       0.000</td>
    <td align="right">    -430.275</td>
    <td align="right">    -155.187</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.515</td>
    <td align="right">     -67.478</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.469</td>
    <td align="right">      40.360</td>
    <td align="right">      26.595</td>
    <td align="right">      61.078</td>
    <td align="right">       0.000</td>
    <td align="right">       1.198</td>
    <td align="right">       3.969</td>
    <td align="right">       0.000</td>
    <td align="right">     -61.194</td>
    <td align="right">       0.000</td>
    <td align="right">     -44.512</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.228</td>
    <td align="right">    -202.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.509</td>
    <td align="right">     121.997</td>
    <td align="right">      80.390</td>
    <td align="right">     152.529</td>
    <td align="right">       0.000</td>
    <td align="right">       3.673</td>
    <td align="right">      33.382</td>
    <td align="right">       0.000</td>
    <td align="right">    -176.024</td>
    <td align="right">       0.000</td>
    <td align="right">    -127.793</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     114.647</td>
    <td align="right">    -193.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.509</td>
    <td align="right">     121.997</td>
    <td align="right">      80.390</td>
    <td align="right">     122.340</td>
    <td align="right">       0.000</td>
    <td align="right">       4.056</td>
    <td align="right">      49.938</td>
    <td align="right">       0.000</td>
    <td align="right">    -187.202</td>
    <td align="right">       0.000</td>
    <td align="right">    -125.934</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.030</td>
    <td align="right">     -48.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.469</td>
    <td align="right">      40.360</td>
    <td align="right">      26.595</td>
    <td align="right">      18.085</td>
    <td align="right">       0.000</td>
    <td align="right">       1.154</td>
    <td align="right">      22.456</td>
    <td align="right">       0.000</td>
    <td align="right">     -67.633</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.494</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     827.805</td>
    <td align="right">   -4243.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     323.103</td>
    <td align="right">    2917.927</td>
    <td align="right">    1922.783</td>
    <td align="right">    1539.285</td>
    <td align="right">       0.000</td>
    <td align="right">      29.018</td>
    <td align="right">     323.462</td>
    <td align="right">       0.000</td>
    <td align="right">   -1789.356</td>
    <td align="right">       0.000</td>
    <td align="right">   -1206.532</td>
    <td align="right">    -644.313</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">03-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -193054.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6104.13</td>
    <td align="right">    10556.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   176394.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">07-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17322.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19561.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2320.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -955.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">29-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -69270.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">    12915.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55523.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2305.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">20-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -74081.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78332.22</td>
    <td align="right">        0.00</td>
    <td align="right">    -5119.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2268.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">15-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15694.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">     1866.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13416.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -626.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">15-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -246772.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6104.13</td>
    <td align="right">    10556.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   230111.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">07-SEP-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20074.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22650.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -2583.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -1029.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">29-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -85684.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">    11648.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73586.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2687.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">20-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -91325.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    96885.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -6132.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -2563.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">15-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17316.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">     1406.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15632.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -761.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">20-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -291078.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6104.13</td>
    <td align="right">    10556.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   290243.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -1395.41</td>
    <td align="right">        0.00</td>
    <td align="right">   -14429.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21780.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">      180.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20833.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -270.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -84360.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">     5194.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    76689.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -660.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -94912.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">      123.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    92288.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -636.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">19-JUN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19229.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">     1488.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17038.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -335.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">20-JUL-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1306550.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27489.75</td>
    <td align="right">    47540.56</td>
    <td align="right">    25075.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1264175.81</td>
    <td align="right">        0.00</td>
    <td align="right">   -21662.11</td>
    <td align="right">        0.00</td>
    <td align="right">   -36069.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">26-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64142.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6104.13</td>
    <td align="right">    10556.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -80803.19</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">30-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32366.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8708.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -4940.17</td>
    <td align="right">   -19756.20</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99028.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25622.19</td>
    <td align="right">        0.00</td>
    <td align="right">   -15513.10</td>
    <td align="right">   -61030.56</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104748.66</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -25546.04</td>
    <td align="right">        0.00</td>
    <td align="right">   -15208.73</td>
    <td align="right">   -67130.87</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33026.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8904.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5318.19</td>
    <td align="right">   -19842.27</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">02-FEB-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119173.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6104.13</td>
    <td align="right">    10556.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -135834.41</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">02-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40424.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6162.99</td>
    <td align="right">        0.00</td>
    <td align="right">    -3708.68</td>
    <td align="right">   -31590.52</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">02-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   131115.18</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17169.61</td>
    <td align="right">        0.00</td>
    <td align="right">   -10433.37</td>
    <td align="right">  -106649.18</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">02-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   139694.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17189.06</td>
    <td align="right">        0.00</td>
    <td align="right">   -10221.35</td>
    <td align="right">  -115421.44</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">02-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39829.26</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5750.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -3394.87</td>
    <td align="right">   -31721.67</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">02-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   443493.39</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6104.13</td>
    <td align="right">    10556.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14930.56</td>
    <td align="right">        0.00</td>
    <td align="right">   -51797.02</td>
    <td align="right">  -393426.39</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63837.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5217.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -6212.03</td>
    <td align="right">   -53446.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   210072.05</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14743.21</td>
    <td align="right">        0.00</td>
    <td align="right">   -18500.71</td>
    <td align="right">  -179965.10</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   225447.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1149.33</td>
    <td align="right">     1987.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14878.45</td>
    <td align="right">        0.00</td>
    <td align="right">   -18462.81</td>
    <td align="right">  -195243.37</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">03-FEB-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60993.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.23</td>
    <td align="right">      657.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5113.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -5934.53</td>
    <td align="right">   -50983.18</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-FEB-05:01</td>
    <td align="right">   -24047.42</td>
    <td align="right">    24047.42</td>
    <td align="right">  1671188.26</td>
    <td align="right">   -24047.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27489.75</td>
    <td align="right">    47540.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -150070.56</td>
    <td align="right">        0.00</td>
    <td align="right">  -150697.65</td>
    <td align="right"> -1421402.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">      74.557</td>
    <td align="right">      536.14</td>
    <td align="right">      536.14</td>
    <td align="right">        1.00</td>
    <td align="right">      4.3015</td>
    <td align="right">      74.557</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.3015</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">      32.427</td>
    <td align="right">      536.14</td>
    <td align="right">      536.14</td>
    <td align="right">        1.00</td>
    <td align="right">      4.3015</td>
    <td align="right">      32.427</td>
    <td align="right">       0.133</td>
    <td align="right">       1.000</td>
    <td align="right">      4.3015</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">      119.05</td>
    <td align="right">    0.000432</td>
    <td align="right">     2212.02</td>
    <td align="right">      0.9552</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9552</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9552</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      137.79</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      416.50</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      416.50</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      137.79</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">      119.05</td>
    <td align="right">    0.000432</td>
    <td align="right">     2212.02</td>
    <td align="right">      0.9552</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9552</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9552</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      137.79</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      416.50</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      416.50</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      137.79</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">      119.05</td>
    <td align="right">    0.000432</td>
    <td align="right">     2212.02</td>
    <td align="right">      0.9552</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9552</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9552</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      137.79</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      416.50</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      416.50</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1798</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.42</td>
    <td align="right">    0.000432</td>
    <td align="right">      137.79</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0595</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">    0.000000</td>
    <td align="right">      536.14</td>
    <td align="right">    0.000432</td>
    <td align="right">     9961.77</td>
    <td align="right">      4.3015</td>
    <td align="right">      4.3015</td>
    <td align="right">      4.3015</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      10.096</td>
    <td align="right">     10.0955</td>
    <td align="right">      1.6856</td>
    <td align="right">      0.9552</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.058</td>
    <td align="right">      1.0581</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       4.169</td>
    <td align="right">      4.1685</td>
    <td align="right">      0.3174</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       4.500</td>
    <td align="right">      4.4999</td>
    <td align="right">      0.3174</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.966</td>
    <td align="right">      0.9656</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      11.014</td>
    <td align="right">     11.0138</td>
    <td align="right">      1.6856</td>
    <td align="right">      0.9552</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.189</td>
    <td align="right">      1.1892</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       4.870</td>
    <td align="right">      4.8700</td>
    <td align="right">      0.3174</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       5.307</td>
    <td align="right">      5.3068</td>
    <td align="right">      0.3174</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.006</td>
    <td align="right">      1.0058</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      16.406</td>
    <td align="right">     16.4056</td>
    <td align="right">      1.6856</td>
    <td align="right">      0.9552</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.374</td>
    <td align="right">      1.3745</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       5.380</td>
    <td align="right">      5.3797</td>
    <td align="right">      0.3174</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       6.066</td>
    <td align="right">      6.0656</td>
    <td align="right">      0.3174</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.158</td>
    <td align="right">      1.1579</td>
    <td align="right">      0.1050</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">       74.56</td>
    <td align="right">      74.557</td>
    <td align="right">       74.56</td>
    <td align="right">      7.5909</td>
    <td align="right">      4.3015</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.470</td>
    <td align="right">       1.470</td>
    <td align="right">       1.470</td>
    <td align="right">      0.9552</td>
    <td align="right">       0.650</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.846</td>
    <td align="right">       0.846</td>
    <td align="right">       0.846</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.070</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.316</td>
    <td align="right">       2.316</td>
    <td align="right">       2.316</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.078</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.318</td>
    <td align="right">       2.318</td>
    <td align="right">       2.318</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.078</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.833</td>
    <td align="right">       0.833</td>
    <td align="right">       0.833</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.071</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.836</td>
    <td align="right">       1.836</td>
    <td align="right">       1.836</td>
    <td align="right">      0.9552</td>
    <td align="right">       0.520</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.851</td>
    <td align="right">       0.851</td>
    <td align="right">       0.851</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.070</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.333</td>
    <td align="right">       2.333</td>
    <td align="right">       2.333</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.077</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       2.341</td>
    <td align="right">       2.341</td>
    <td align="right">       2.341</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.077</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       0.854</td>
    <td align="right">       0.854</td>
    <td align="right">       0.854</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.070</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       7.312</td>
    <td align="right">       7.312</td>
    <td align="right">       7.312</td>
    <td align="right">      0.9552</td>
    <td align="right">       0.131</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.190</td>
    <td align="right">       1.190</td>
    <td align="right">       1.190</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.050</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.361</td>
    <td align="right">       3.361</td>
    <td align="right">       3.361</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.054</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       3.373</td>
    <td align="right">       3.373</td>
    <td align="right">       3.373</td>
    <td align="right">      0.1798</td>
    <td align="right">       0.053</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">AIRLOOP 493</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">       1.194</td>
    <td align="right">       1.194</td>
    <td align="right">       1.194</td>
    <td align="right">      0.0595</td>
    <td align="right">       0.050</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">       32.43</td>
    <td align="right">      32.427</td>
    <td align="right">       32.43</td>
    <td align="right">       32.43</td>
    <td align="right">      4.3015</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Chicago Midway Ap IL USA TMY3 WMO#=725340</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     9961.77</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_CORE</td>
    <td align="right">     2212.02</td>
    <td align="right">     2212.02</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_EAST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_NORTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_SOUTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_1_WEST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_CORE</td>
    <td align="right">     2212.02</td>
    <td align="right">     2212.02</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_EAST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_NORTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_SOUTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_2_WEST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_CORE</td>
    <td align="right">     2212.02</td>
    <td align="right">     2212.02</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_EAST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_NORTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_SOUTH PERIMETER</td>
    <td align="right">      416.50</td>
    <td align="right">      416.50</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">997_OFFICE_3_WEST PERIMETER</td>
    <td align="right">      137.79</td>
    <td align="right">      137.79</td>
    <td align="right">0.00</td>
    <td align="right">      115.03</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     9961.77</td>
    <td align="right">     9961.77</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      586.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      328.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      914.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2917.93</td>
    <td align="right">    27489.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     2102.69</td>
    <td align="right">  1607012.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     1191.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      240.08</td>
    <td align="right">   110197.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.69</td>
    <td align="right">    24727.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     1922.78</td>
    <td align="right">    47540.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     8374.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      154.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1922.78</td>
    <td align="right">     8374.79</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      154.69</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1922.78</td>
    <td align="right">     8529.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      292.91</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      211.08</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      119.57</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      193.02</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      840.69</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       15.53</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       15.53</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       34.21</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       13.97</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        2.81</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">       10.10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        3.03</td>
    <td align="right">    0.001369</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        1.06</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.317435</td>
    <td align="right">    0.002304</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">        4.17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.25</td>
    <td align="right">    0.003003</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">        4.50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.35</td>
    <td align="right">    0.003241</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.965608</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.289682</td>
    <td align="right">    0.002102</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">       11.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        3.30</td>
    <td align="right">    0.001494</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">        1.19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.356750</td>
    <td align="right">    0.002589</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">        4.87</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.46</td>
    <td align="right">    0.003508</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">        5.31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.59</td>
    <td align="right">    0.003822</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.301739</td>
    <td align="right">    0.002190</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">       16.41</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        4.92</td>
    <td align="right">    0.002225</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.412348</td>
    <td align="right">    0.002993</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">        5.38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.61</td>
    <td align="right">    0.003875</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">        6.07</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.82</td>
    <td align="right">    0.004369</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">        1.19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.358285</td>
    <td align="right">    0.002600</td>
    <td align="right">    0.300000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">    84766.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">    23669.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">    64823.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">    64869.61</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">    23326.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">    92476.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">    23812.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">    65291.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">    65524.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">    23895.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">   204638.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">    33306.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">    94068.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">    94401.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">    33425.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">   762509.69</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIRLOOP 493</td>
    <td align="right">       74.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       74.56</td>
    <td align="right">        4.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">       74.56</td>
    <td align="right">  1851418.39</td>
    <td align="right">    0.676083</td>
    <td align="right">       24.85</td>
    <td align="right">   617077.75</td>
    <td align="right">    0.676083</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">       74.56</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWPLANT 465</td>
    <td align="right">    0.000112</td>
    <td align="right">    0.083861</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHW: PUMP FOR SERVICE HOT WATER</td>
    <td align="right">    0.000112</td>
    <td align="right">       28.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1</td>
    <td align="right">    0.000112</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-26
    20:53:23</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">{E85C2DE0-C02A-4982-99E6-4124EADD3CA3}</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
