Time,997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,0.000000E+00,8.114232E+04,0.000000E+00,6.260063E+00,9.080134E+03,4.909506E+03,3.647789E-01,3.789343E-01,2.422885E+04,1.568819E+04,9.733834E-01,1.210825E+00,2.425134E+04,1.665614E+04,9.742868E-01,1.285542E+00,8.821521E+03,4.916225E+03,3.543913E-01,3.794415E-01,0.000000E+00,8.697891E+04,0.000000E+00,6.710352E+00,9.610937E+03,4.996392E+03,3.861021E-01,3.856412E-01,2.569916E+04,1.556830E+04,1.032451E+00,1.201583E+00,2.582057E+04,1.669234E+04,1.037328E+00,1.288326E+00,9.654825E+03,4.876679E+03,3.878651E-01,3.763948E-01,8.871524E+04,8.471659E+04,3.564170E+00,6.538729E+00,1.609071E+04,4.834951E+03,6.462174E-01,3.732522E-01,4.521414E+04,1.494084E+04,1.815879E+00,1.153400E+00,4.539467E+04,1.576484E+04,1.823129E+00,1.216997E+00,1.615543E+04,4.762475E+03,6.488162E-01,3.676595E-01
00:20:00,0.000000E+00,8.114312E+04,0.000000E+00,6.260105E+00,9.127086E+03,4.877700E+03,3.666629E-01,3.764810E-01,2.434349E+04,1.559113E+04,9.779832E-01,1.203339E+00,2.436613E+04,1.654100E+04,9.788927E-01,1.276661E+00,8.868532E+03,4.883441E+03,3.562778E-01,3.769125E-01,0.000000E+00,8.694356E+04,0.000000E+00,6.707603E+00,9.675406E+03,4.963170E+03,3.886898E-01,3.830792E-01,2.586549E+04,1.546586E+04,1.039127E+00,1.193681E+00,2.598722E+04,1.656492E+04,1.044017E+00,1.278494E+00,9.719374E+03,4.843421E+03,3.904560E-01,3.738292E-01,8.943078E+04,8.436732E+04,3.592895E+00,6.511791E+00,1.619982E+04,4.785339E+03,6.505951E-01,3.694235E-01,4.551175E+04,1.479578E+04,1.827820E+00,1.142203E+00,4.569193E+04,1.559941E+04,1.835056E+00,1.204225E+00,1.626438E+04,4.715158E+03,6.531877E-01,3.640075E-01
00:30:00,0.000000E+00,8.113550E+04,0.000000E+00,6.259501E+00,9.169925E+03,4.845428E+03,3.683831E-01,3.739909E-01,2.445030E+04,1.549238E+04,9.822713E-01,1.195720E+00,2.447307E+04,1.642524E+04,9.831862E-01,1.267728E+00,8.911416E+03,4.849853E+03,3.579998E-01,3.743206E-01,0.000000E+00,8.690247E+04,0.000000E+00,6.704416E+00,9.734041E+03,4.929247E+03,3.910446E-01,3.804620E-01,2.601961E+04,1.536163E+04,1.045316E+00,1.185640E+00,2.614160E+04,1.643481E+04,1.050216E+00,1.268454E+00,9.778072E+03,4.809061E+03,3.928133E-01,3.711775E-01,9.004616E+04,8.399932E+04,3.617606E+00,6.483397E+00,1.629138E+04,4.734319E+03,6.542727E-01,3.654852E-01,4.576287E+04,1.464645E+04,1.837906E+00,1.130672E+00,4.594272E+04,1.542715E+04,1.845128E+00,1.190925E+00,1.635580E+04,4.666369E+03,6.568593E-01,3.602409E-01
00:40:00,0.000000E+00,8.112145E+04,0.000000E+00,6.258404E+00,9.208263E+03,4.812790E+03,3.699229E-01,3.714719E-01,2.454715E+04,1.539282E+04,9.861609E-01,1.188036E+00,2.457004E+04,1.630943E+04,9.870806E-01,1.258790E+00,8.949794E+03,4.815816E+03,3.595411E-01,3.716935E-01,0.000000E+00,8.685721E+04,0.000000E+00,6.700910E+00,9.787659E+03,4.894969E+03,3.931983E-01,3.778167E-01,2.616244E+04,1.525666E+04,1.051053E+00,1.177538E+00,2.628468E+04,1.630349E+04,1.055963E+00,1.258319E+00,9.831748E+03,4.774005E+03,3.949693E-01,3.684715E-01,9.056742E+04,8.361753E+04,3.638539E+00,6.453931E+00,1.636802E+04,4.682508E+03,6.573514E-01,3.614854E-01,4.597394E+04,1.449371E+04,1.846385E+00,1.118878E+00,4.615348E+04,1.525031E+04,1.853594E+00,1.177271E+00,1.643231E+04,4.616597E+03,6.599327E-01,3.563977E-01
00:50:00,0.000000E+00,8.110238E+04,0.000000E+00,6.256922E+00,9.243045E+03,4.779986E+03,3.713200E-01,3.689395E-01,2.463603E+04,1.529309E+04,9.897306E-01,1.180338E+00,2.465903E+04,1.619401E+04,9.906546E-01,1.249880E+00,8.984611E+03,4.781590E+03,3.609396E-01,3.690515E-01,0.000000E+00,8.680866E+04,0.000000E+00,6.697152E+00,9.837080E+03,4.860583E+03,3.951835E-01,3.751627E-01,2.629562E+04,1.515166E+04,1.056402E+00,1.169435E+00,2.641808E+04,1.617207E+04,1.061321E+00,1.248176E+00,9.881224E+03,4.738552E+03,3.969568E-01,3.657346E-01,9.101531E+04,8.322613E+04,3.656526E+00,6.423721E+00,1.643311E+04,4.630351E+03,6.599658E-01,3.574583E-01,4.615402E+04,1.433907E+04,1.853619E+00,1.106938E+00,4.633327E+04,1.507077E+04,1.860817E+00,1.163408E+00,1.649727E+04,4.566211E+03,6.625424E-01,3.525067E-01
01:00:00,0.000000E+00,8.107932E+04,0.000000E+00,6.255132E+00,9.274934E+03,4.747105E+03,3.726010E-01,3.664008E-01,2.471827E+04,1.519367E+04,9.930341E-01,1.172665E+00,2.474137E+04,1.607934E+04,9.939620E-01,1.241027E+00,9.016531E+03,4.747377E+03,3.622219E-01,3.664105E-01,0.000000E+00,8.675768E+04,0.000000E+00,6.693208E+00,9.883066E+03,4.826050E+03,3.970309E-01,3.724970E-01,2.642071E+04,1.504728E+04,1.061427E+00,1.161378E+00,2.654336E+04,1.604150E+04,1.066354E+00,1.238097E+00,9.927260E+03,4.702947E+03,3.988062E-01,3.629858E-01,9.140486E+04,8.282886E+04,3.672172E+00,6.393057E+00,1.648964E+04,4.578230E+03,6.622369E-01,3.534336E-01,4.631116E+04,1.418389E+04,1.859931E+00,1.094956E+00,4.649018E+04,1.489017E+04,1.867120E+00,1.149463E+00,1.655371E+04,4.515528E+03,6.648096E-01,3.485926E-01
01:10:00,0.000000E+00,8.111296E+04,0.000000E+00,6.257718E+00,9.306318E+03,4.718218E+03,3.738619E-01,3.641702E-01,2.480069E+04,1.510715E+04,9.963450E-01,1.165986E+00,2.482388E+04,1.597795E+04,9.972767E-01,1.233200E+00,9.047942E+03,4.717456E+03,3.634837E-01,3.641005E-01,0.000000E+00,8.675418E+04,0.000000E+00,6.692927E+00,9.926806E+03,4.795452E+03,3.987881E-01,3.701345E-01,2.654085E+04,1.495533E+04,1.066254E+00,1.154280E+00,2.666369E+04,1.592399E+04,1.071188E+00,1.229028E+00,9.971045E+03,4.671213E+03,4.005652E-01,3.605356E-01,9.175342E+04,8.248550E+04,3.686171E+00,6.366551E+00,1.653925E+04,4.530772E+03,6.642298E-01,3.497689E-01,4.644980E+04,1.404188E+04,1.865500E+00,1.083991E+00,4.662862E+04,1.472243E+04,1.872681E+00,1.136512E+00,1.660324E+04,4.468998E+03,6.667993E-01,3.449989E-01
01:20:00,0.000000E+00,8.114468E+04,0.000000E+00,6.260156E+00,9.335760E+03,4.690195E+03,3.750447E-01,3.620061E-01,2.487849E+04,1.502380E+04,9.994708E-01,1.159552E+00,2.490177E+04,1.588004E+04,1.000406E+00,1.225641E+00,9.077408E+03,4.688633E+03,3.646675E-01,3.618753E-01,0.000000E+00,8.674976E+04,0.000000E+00,6.692577E+00,9.968247E+03,4.765890E+03,4.004530E-01,3.678521E-01,2.665538E+04,1.486706E+04,1.070855E+00,1.147467E+00,2.677838E+04,1.581079E+04,1.075796E+00,1.220291E+00,1.001253E+04,4.640502E+03,4.022318E-01,3.581645E-01,9.206460E+04,8.215072E+04,3.698669E+00,6.340710E+00,1.658318E+04,4.484895E+03,6.659945E-01,3.462269E-01,4.657313E+04,1.390513E+04,1.870454E+00,1.073434E+00,4.675178E+04,1.455964E+04,1.877629E+00,1.123943E+00,1.664711E+04,4.423681E+03,6.685613E-01,3.414992E-01
01:30:00,0.000000E+00,8.117452E+04,0.000000E+00,6.262451E+00,9.363583E+03,4.663066E+03,3.761625E-01,3.599111E-01,2.495240E+04,1.494384E+04,1.002440E+00,1.153380E+00,2.497576E+04,1.578573E+04,1.003379E+00,1.218361E+00,9.105255E+03,4.661002E+03,3.657863E-01,3.597422E-01,0.000000E+00,8.674425E+04,0.000000E+00,6.692143E+00,1.000776E+04,4.737472E+03,4.020404E-01,3.656579E-01,2.676510E+04,1.478275E+04,1.075263E+00,1.140959E+00,2.688826E+04,1.570214E+04,1.080210E+00,1.211905E+00,1.005208E+04,4.610926E+03,4.038208E-01,3.558810E-01,9.234506E+04,8.182626E+04,3.709933E+00,6.315667E+00,1.662254E+04,4.441022E+03,6.675752E-01,3.428392E-01,4.668410E+04,1.377381E+04,1.874912E+00,1.063296E+00,4.686261E+04,1.440265E+04,1.882080E+00,1.111822E+00,1.668640E+04,4.379456E+03,6.701397E-01,3.380834E-01
01:40:00,0.000000E+00,8.120272E+04,0.000000E+00,6.264621E+00,9.390052E+03,4.637024E+03,3.772259E-01,3.578998E-01,2.502301E+04,1.486748E+04,1.005277E+00,1.147486E+00,2.504644E+04,1.569523E+04,1.006218E+00,1.211374E+00,9.131745E+03,4.634633E+03,3.668505E-01,3.577066E-01,0.000000E+00,8.673775E+04,0.000000E+00,6.691636E+00,1.004564E+04,4.710256E+03,4.035624E-01,3.635567E-01,2.687070E+04,1.470266E+04,1.079505E+00,1.134777E+00,2.699401E+04,1.559830E+04,1.084459E+00,1.203891E+00,1.009000E+04,4.582570E+03,4.053442E-01,3.536918E-01,9.259989E+04,8.151369E+04,3.720167E+00,6.291542E+00,1.665818E+04,4.399079E+03,6.690069E-01,3.396008E-01,4.678504E+04,1.364852E+04,1.878966E+00,1.053624E+00,4.696342E+04,1.425204E+04,1.886130E+00,1.100194E+00,1.672199E+04,4.336376E+03,6.715693E-01,3.347559E-01
01:50:00,0.000000E+00,8.122957E+04,0.000000E+00,6.266688E+00,9.415378E+03,4.612136E+03,3.782434E-01,3.559778E-01,2.509081E+04,1.479487E+04,1.008001E+00,1.141882E+00,2.511431E+04,1.560867E+04,1.008945E+00,1.204692E+00,9.157090E+03,4.609586E+03,3.678688E-01,3.557730E-01,0.000000E+00,8.673036E+04,0.000000E+00,6.691061E+00,1.008213E+04,4.684254E+03,4.050283E-01,3.615492E-01,2.697274E+04,1.462706E+04,1.083605E+00,1.128943E+00,2.709618E+04,1.549947E+04,1.088564E+00,1.196263E+00,1.012652E+04,4.555514E+03,4.068115E-01,3.516029E-01,9.283274E+04,8.121446E+04,3.729518E+00,6.268449E+00,1.669080E+04,4.359309E+03,6.703171E-01,3.365300E-01,4.687776E+04,1.352970E+04,1.882691E+00,1.044451E+00,4.705604E+04,1.410837E+04,1.889850E+00,1.089103E+00,1.675457E+04,4.294478E+03,6.728777E-01,3.315194E-01
02:00:00,0.000000E+00,8.125528E+04,0.000000E+00,6.268668E+00,9.439732E+03,4.588486E+03,3.792219E-01,3.541516E-01,2.515621E+04,1.472619E+04,1.010629E+00,1.136580E+00,2.517978E+04,1.552617E+04,1.011576E+00,1.198324E+00,9.181464E+03,4.585912E+03,3.688481E-01,3.539454E-01,0.000000E+00,8.672213E+04,0.000000E+00,6.690424E+00,1.011742E+04,4.659672E+03,4.064460E-01,3.596513E-01,2.707167E+04,1.455592E+04,1.087579E+00,1.123452E+00,2.719524E+04,1.540574E+04,1.092543E+00,1.189030E+00,1.016184E+04,4.529821E+03,4.082304E-01,3.496193E-01,9.304555E+04,8.092962E+04,3.738064E+00,6.246467E+00,1.672093E+04,4.321036E+03,6.715273E-01,3.335749E-01,4.696372E+04,1.341749E+04,1.886143E+00,1.035789E+00,4.714189E+04,1.397208E+04,1.893298E+00,1.078581E+00,1.678466E+04,4.253791E+03,6.740863E-01,3.283764E-01
02:10:00,0.000000E+00,8.128001E+04,0.000000E+00,6.270575E+00,9.463253E+03,4.565400E+03,3.801669E-01,3.523690E-01,2.521954E+04,1.465957E+04,1.013173E+00,1.131439E+00,2.524318E+04,1.544584E+04,1.014123E+00,1.192123E+00,9.205003E+03,4.562908E+03,3.697938E-01,3.521697E-01,0.000000E+00,8.671333E+04,0.000000E+00,6.689742E+00,1.015166E+04,4.635829E+03,4.078215E-01,3.578106E-01,2.716788E+04,1.448734E+04,1.091444E+00,1.118160E+00,2.729156E+04,1.531516E+04,1.096413E+00,1.182040E+00,1.019611E+04,4.504795E+03,4.096071E-01,3.476872E-01,9.323912E+04,8.065253E+04,3.745835E+00,6.225085E+00,1.674900E+04,4.282848E+03,6.726546E-01,3.306256E-01,4.704405E+04,1.330861E+04,1.889370E+00,1.027383E+00,4.722212E+04,1.384012E+04,1.896521E+00,1.068394E+00,1.681269E+04,4.213140E+03,6.752121E-01,3.252361E-01
02:20:00,0.000000E+00,8.130389E+04,0.000000E+00,6.272415E+00,9.486052E+03,4.542916E+03,3.810828E-01,3.506329E-01,2.528107E+04,1.459510E+04,1.015645E+00,1.126463E+00,2.530477E+04,1.536771E+04,1.016597E+00,1.186093E+00,9.227819E+03,4.540600E+03,3.707104E-01,3.504475E-01,0.000000E+00,8.670401E+04,0.000000E+00,6.689022E+00,1.018498E+04,4.612474E+03,4.091600E-01,3.560077E-01,2.726167E+04,1.442141E+04,1.095213E+00,1.113072E+00,2.738545E+04,1.522778E+04,1.100185E+00,1.175297E+00,1.022945E+04,4.480457E+03,4.109466E-01,3.458083E-01,9.341960E+04,8.038378E+04,3.753078E+00,6.204347E+00,1.677533E+04,4.244916E+03,6.737123E-01,3.276952E-01,4.711964E+04,1.320345E+04,1.892406E+00,1.019264E+00,4.729763E+04,1.371288E+04,1.899553E+00,1.058571E+00,1.683899E+04,4.172804E+03,6.762685E-01,3.221199E-01
02:30:00,0.000000E+00,8.132698E+04,0.000000E+00,6.274196E+00,9.508220E+03,4.521057E+03,3.819735E-01,3.489452E-01,2.534103E+04,1.453267E+04,1.018054E+00,1.121645E+00,2.536479E+04,1.529189E+04,1.019009E+00,1.180240E+00,9.250004E+03,4.518999E+03,3.716017E-01,3.487800E-01,0.000000E+00,8.669422E+04,0.000000E+00,6.688266E+00,1.021747E+04,4.589695E+03,4.104656E-01,3.542489E-01,2.735330E+04,1.435862E+04,1.098894E+00,1.108227E+00,2.747719E+04,1.514378E+04,1.103871E+00,1.168814E+00,1.026197E+04,4.456826E+03,4.122532E-01,3.439839E-01,9.358845E+04,8.012404E+04,3.759856E+00,6.184304E+00,1.680021E+04,4.207029E+03,6.747113E-01,3.247682E-01,4.719122E+04,1.310256E+04,1.895281E+00,1.011475E+00,4.736914E+04,1.359081E+04,1.902425E+00,1.049148E+00,1.686383E+04,4.133124E+03,6.772662E-01,3.190546E-01
02:40:00,0.000000E+00,8.134937E+04,0.000000E+00,6.275922E+00,9.529831E+03,4.499845E+03,3.828417E-01,3.473075E-01,2.539960E+04,1.447231E+04,1.020407E+00,1.116986E+00,2.542341E+04,1.521838E+04,1.021364E+00,1.174566E+00,9.271631E+03,4.498118E+03,3.724706E-01,3.471682E-01,0.000000E+00,8.668400E+04,0.000000E+00,6.687477E+00,1.024923E+04,4.567424E+03,4.117414E-01,3.525293E-01,2.744299E+04,1.429826E+04,1.102497E+00,1.103570E+00,2.756697E+04,1.506299E+04,1.107478E+00,1.162581E+00,1.029375E+04,4.433919E+03,4.135300E-01,3.422155E-01,9.374860E+04,7.987362E+04,3.766285E+00,6.164982E+00,1.682382E+04,4.169340E+03,6.756599E-01,3.218563E-01,4.725935E+04,1.300387E+04,1.898017E+00,1.003857E+00,4.743720E+04,1.347373E+04,1.905159E+00,1.040111E+00,1.688742E+04,4.094222E+03,6.782137E-01,3.160496E-01
02:50:00,0.000000E+00,8.137109E+04,0.000000E+00,6.277598E+00,9.550944E+03,4.479298E+03,3.836899E-01,3.457210E-01,2.545692E+04,1.441399E+04,1.022710E+00,1.112485E+00,2.548079E+04,1.514723E+04,1.023669E+00,1.169074E+00,9.292759E+03,4.477969E+03,3.733194E-01,3.456127E-01,0.000000E+00,8.667337E+04,0.000000E+00,6.686657E+00,1.028032E+04,4.545650E+03,4.129904E-01,3.508478E-01,2.753090E+04,1.424039E+04,1.106029E+00,1.099104E+00,2.765498E+04,1.498514E+04,1.111013E+00,1.156573E+00,1.032486E+04,4.411750E+03,4.147798E-01,3.405040E-01,9.390223E+04,7.963235E+04,3.772454E+00,6.146365E+00,1.684636E+04,4.131699E+03,6.765649E-01,3.189480E-01,4.732450E+04,1.290729E+04,1.900633E+00,9.963995E-01,4.750227E+04,1.336136E+04,1.907772E+00,1.031437E+00,1.690993E+04,4.056216E+03,6.791176E-01,3.131140E-01
03:00:00,0.000000E+00,8.139222E+04,0.000000E+00,6.279227E+00,9.571609E+03,4.459432E+03,3.845201E-01,3.441872E-01,2.551312E+04,1.435771E+04,1.024968E+00,1.108141E+00,2.553704E+04,1.507846E+04,1.025929E+00,1.163766E+00,9.313438E+03,4.458562E+03,3.741502E-01,3.441146E-01,0.000000E+00,8.666236E+04,0.000000E+00,6.685806E+00,1.031079E+04,4.524337E+03,4.142146E-01,3.492018E-01,2.761719E+04,1.418496E+04,1.109496E+00,1.094827E+00,2.774135E+04,1.491015E+04,1.114483E+00,1.150786E+00,1.035536E+04,4.390331E+03,4.160048E-01,3.388505E-01,9.405214E+04,7.940064E+04,3.778475E+00,6.128487E+00,1.686794E+04,4.094799E+03,6.774318E-01,3.160969E-01,4.738701E+04,1.281235E+04,1.903144E+00,9.890673E-01,4.756471E+04,1.325360E+04,1.910280E+00,1.023119E+00,1.693149E+04,4.019194E+03,6.799835E-01,3.102546E-01
03:10:00,0.000000E+00,8.141277E+04,0.000000E+00,6.280813E+00,9.591866E+03,4.439517E+03,3.853339E-01,3.426496E-01,2.556829E+04,1.430138E+04,1.027185E+00,1.103793E+00,2.559226E+04,1.501007E+04,1.028148E+00,1.158487E+00,9.333709E+03,4.439153E+03,3.749645E-01,3.426163E-01,0.000000E+00,8.665097E+04,0.000000E+00,6.684928E+00,1.034069E+04,4.502678E+03,4.154159E-01,3.475290E-01,2.770196E+04,1.412977E+04,1.112902E+00,1.090568E+00,2.782620E+04,1.483577E+04,1.117892E+00,1.145046E+00,1.038528E+04,4.368909E+03,4.172068E-01,3.371966E-01,9.420149E+04,7.917101E+04,3.784475E+00,6.110768E+00,1.688868E+04,4.057498E+03,6.782648E-01,3.132153E-01,4.744717E+04,1.271536E+04,1.905560E+00,9.815761E-01,4.762482E+04,1.314694E+04,1.912694E+00,1.014885E+00,1.695220E+04,3.982038E+03,6.808154E-01,3.073849E-01
03:20:00,0.000000E+00,8.143277E+04,0.000000E+00,6.282355E+00,9.611748E+03,4.419559E+03,3.861327E-01,3.411088E-01,2.562253E+04,1.424502E+04,1.029364E+00,1.099443E+00,2.564655E+04,1.494207E+04,1.030329E+00,1.153238E+00,9.353604E+03,4.419741E+03,3.757638E-01,3.411178E-01,0.000000E+00,8.663921E+04,0.000000E+00,6.684020E+00,1.037006E+04,4.480946E+03,4.165958E-01,3.458506E-01,2.778533E+04,1.407464E+04,1.116251E+00,1.086313E+00,2.790964E+04,1.476185E+04,1.121244E+00,1.139340E+00,1.041467E+04,4.347468E+03,4.183874E-01,3.355414E-01,9.434736E+04,7.894369E+04,3.790338E+00,6.093228E+00,1.690867E+04,4.019953E+03,6.790673E-01,3.103152E-01,4.750523E+04,1.261570E+04,1.907892E+00,9.738774E-01,4.768282E+04,1.304127E+04,1.915023E+00,1.006727E+00,1.697216E+04,3.944784E+03,6.816170E-01,3.045077E-01
03:30:00,0.000000E+00,8.145222E+04,0.000000E+00,6.283856E+00,9.631284E+03,4.399556E+03,3.869175E-01,3.395644E-01,2.567590E+04,1.418874E+04,1.031508E+00,1.095099E+00,2.569996E+04,1.487445E+04,1.032474E+00,1.148019E+00,9.373153E+03,4.400317E+03,3.765492E-01,3.396184E-01,0.000000E+00,8.662707E+04,0.000000E+00,6.683083E+00,1.039893E+04,4.459046E+03,4.177555E-01,3.441593E-01,2.786736E+04,1.401896E+04,1.119546E+00,1.082015E+00,2.799174E+04,1.468811E+04,1.124543E+00,1.133649E+00,1.044355E+04,4.326002E+03,4.195478E-01,3.338842E-01,9.449107E+04,7.871811E+04,3.796114E+00,6.075822E+00,1.692796E+04,3.982214E+03,6.798423E-01,3.074002E-01,4.756137E+04,1.251316E+04,1.910147E+00,9.659551E-01,4.773889E+04,1.293640E+04,1.917275E+00,9.986303E-01,1.699144E+04,3.907452E+03,6.823911E-01,3.016246E-01
03:40:00,0.000000E+00,8.147112E+04,0.000000E+00,6.285313E+00,9.650498E+03,4.379507E+03,3.876894E-01,3.380166E-01,2.572846E+04,1.413254E+04,1.033619E+00,1.090761E+00,2.575256E+04,1.480719E+04,1.034588E+00,1.142827E+00,9.392379E+03,4.380880E+03,3.773216E-01,3.381179E-01,0.000000E+00,8.661453E+04,0.000000E+00,6.682116E+00,1.042733E+04,4.437034E+03,4.188962E-01,3.424596E-01,2.794813E+04,1.396334E+04,1.122791E+00,1.077721E+00,2.807257E+04,1.461462E+04,1.127790E+00,1.127976E+00,1.047196E+04,4.304504E+03,4.206890E-01,3.322246E-01,9.463220E+04,7.849456E+04,3.801785E+00,6.058572E+00,1.694664E+04,3.944331E+03,6.805921E-01,3.044742E-01,4.761575E+04,1.240957E+04,1.912331E+00,9.579512E-01,4.779321E+04,1.283226E+04,1.919457E+00,9.905901E-01,1.701009E+04,3.870063E+03,6.831401E-01,2.987371E-01
03:50:00,0.000000E+00,8.148947E+04,0.000000E+00,6.286729E+00,9.669396E+03,4.359412E+03,3.884487E-01,3.364651E-01,2.578022E+04,1.407646E+04,1.035699E+00,1.086432E+00,2.580437E+04,1.474029E+04,1.036669E+00,1.137664E+00,9.411289E+03,4.361425E+03,3.780813E-01,3.366160E-01,0.000000E+00,8.660160E+04,0.000000E+00,6.681119E+00,1.045522E+04,4.414910E+03,4.200168E-01,3.407512E-01,2.802756E+04,1.390757E+04,1.125982E+00,1.073415E+00,2.815206E+04,1.454159E+04,1.130984E+00,1.122338E+00,1.049987E+04,4.282970E+03,4.218102E-01,3.305622E-01,9.477056E+04,7.827369E+04,3.807345E+00,6.041529E+00,1.696470E+04,3.906342E+03,6.813176E-01,3.015402E-01,4.766841E+04,1.230488E+04,1.914446E+00,9.498633E-01,4.784582E+04,1.272738E+04,1.921570E+00,9.824918E-01,1.702813E+04,3.832636E+03,6.838647E-01,2.958467E-01
04:00:00,0.000000E+00,8.150730E+04,0.000000E+00,6.288105E+00,9.687996E+03,4.339272E+03,3.891959E-01,3.349102E-01,2.583124E+04,1.402052E+04,1.037749E+00,1.082114E+00,2.585543E+04,1.467375E+04,1.038721E+00,1.132527E+00,9.429901E+03,4.341951E+03,3.788290E-01,3.351127E-01,0.000000E+00,8.658828E+04,0.000000E+00,6.680091E+00,1.048264E+04,4.392683E+03,4.211182E-01,3.390350E-01,2.810571E+04,1.385182E+04,1.129122E+00,1.069111E+00,2.823027E+04,1.446905E+04,1.134125E+00,1.116739E+00,1.052729E+04,4.261400E+03,4.229121E-01,3.288970E-01,9.490631E+04,7.805621E+04,3.812800E+00,6.024749E+00,1.698220E+04,3.868280E+03,6.820204E-01,2.986006E-01,4.771949E+04,1.219950E+04,1.916497E+00,9.417233E-01,4.789684E+04,1.262166E+04,1.923619E+00,9.743274E-01,1.704561E+04,3.795186E+03,6.845667E-01,2.929547E-01
04:10:00,0.000000E+00,8.152462E+04,0.000000E+00,6.289441E+00,9.706318E+03,4.319843E+03,3.899320E-01,3.334102E-01,2.588156E+04,1.396680E+04,1.039770E+00,1.077968E+00,2.590579E+04,1.460960E+04,1.040744E+00,1.127576E+00,9.448233E+03,4.323219E+03,3.795655E-01,3.336667E-01,0.000000E+00,8.657457E+04,0.000000E+00,6.679033E+00,1.050961E+04,4.371133E+03,4.222017E-01,3.373711E-01,2.818266E+04,1.379821E+04,1.132213E+00,1.064972E+00,2.830728E+04,1.439916E+04,1.137219E+00,1.111343E+00,1.055428E+04,4.240570E+03,4.239960E-01,3.272889E-01,9.503974E+04,7.785128E+04,3.818162E+00,6.008940E+00,1.699918E+04,3.831386E+03,6.827025E-01,2.957512E-01,4.776910E+04,1.209703E+04,1.918489E+00,9.338079E-01,4.794640E+04,1.251817E+04,1.925609E+00,9.663352E-01,1.706257E+04,3.758947E+03,6.852479E-01,2.901561E-01
04:20:00,0.000000E+00,8.154148E+04,0.000000E+00,6.290742E+00,9.724377E+03,4.301136E+03,3.906574E-01,3.319659E-01,2.593121E+04,1.391533E+04,1.041765E+00,1.073996E+00,2.595548E+04,1.454785E+04,1.042740E+00,1.122810E+00,9.466302E+03,4.305242E+03,3.802914E-01,3.322789E-01,0.000000E+00,8.656048E+04,0.000000E+00,6.677946E+00,1.053615E+04,4.350291E+03,4.232680E-01,3.357618E-01,2.825848E+04,1.374689E+04,1.135259E+00,1.061010E+00,2.838314E+04,1.433199E+04,1.140267E+00,1.106159E+00,1.058083E+04,4.220507E+03,4.250628E-01,3.257400E-01,9.517101E+04,7.765653E+04,3.823436E+00,5.993920E+00,1.701569E+04,3.795717E+03,6.833653E-01,2.929965E-01,4.781735E+04,1.199768E+04,1.920427E+00,9.261341E-01,4.799460E+04,1.241674E+04,1.927545E+00,9.585010E-01,1.707906E+04,3.723966E+03,6.859099E-01,2.874547E-01
04:30:00,0.000000E+00,8.155793E+04,0.000000E+00,6.292010E+00,9.742185E+03,4.283166E+03,3.913729E-01,3.305786E-01,2.598024E+04,1.386619E+04,1.043735E+00,1.070203E+00,2.600454E+04,1.448855E+04,1.044711E+00,1.118233E+00,9.484121E+03,4.288033E+03,3.810072E-01,3.309504E-01,0.000000E+00,8.654607E+04,0.000000E+00,6.676834E+00,1.056229E+04,4.330182E+03,4.243179E-01,3.342093E-01,2.833320E+04,1.369765E+04,1.138261E+00,1.057209E+00,2.845791E+04,1.426762E+04,1.143271E+00,1.101190E+00,1.060697E+04,4.201229E+03,4.261131E-01,3.242517E-01,9.530028E+04,7.747300E+04,3.828631E+00,5.979764E+00,1.703175E+04,3.761326E+03,6.840103E-01,2.903406E-01,4.786434E+04,1.190165E+04,1.922314E+00,9.187174E-01,4.804153E+04,1.231705E+04,1.929430E+00,9.508010E-01,1.709510E+04,3.690290E+03,6.865541E-01,2.848541E-01
04:40:00,0.000000E+00,8.157430E+04,0.000000E+00,6.293273E+00,9.759754E+03,4.267739E+03,3.920787E-01,3.293876E-01,2.602866E+04,1.382595E+04,1.045680E+00,1.067097E+00,2.605299E+04,1.443624E+04,1.046658E+00,1.114196E+00,9.501699E+03,4.274303E+03,3.817134E-01,3.298905E-01,0.000000E+00,8.653168E+04,0.000000E+00,6.675724E+00,1.058802E+04,4.312861E+03,4.253519E-01,3.328719E-01,2.840686E+04,1.365768E+04,1.141220E+00,1.054124E+00,2.853161E+04,1.421151E+04,1.146232E+00,1.096860E+00,1.063272E+04,4.185924E+03,4.271474E-01,3.230702E-01,9.542768E+04,7.731102E+04,3.833749E+00,5.967270E+00,1.704739E+04,3.730483E+03,6.846384E-01,2.879586E-01,4.791014E+04,1.181731E+04,1.924154E+00,9.122029E-01,4.808728E+04,1.222521E+04,1.931267E+00,9.437069E-01,1.711072E+04,3.661025E+03,6.871815E-01,2.825941E-01
04:50:00,0.000000E+00,8.159209E+04,0.000000E+00,6.294646E+00,9.777107E+03,4.256292E+03,3.927758E-01,3.285038E-01,2.607653E+04,1.381975E+04,1.047603E+00,1.066619E+00,2.610090E+04,1.439360E+04,1.048583E+00,1.110905E+00,9.519062E+03,4.272730E+03,3.824109E-01,3.297689E-01,0.000000E+00,8.651878E+04,0.000000E+00,6.674729E+00,1.061342E+04,4.299817E+03,4.263722E-01,3.318647E-01,2.847962E+04,1.365794E+04,1.144143E+00,1.054143E+00,2.860441E+04,1.416703E+04,1.149156E+00,1.093427E+00,1.065813E+04,4.185646E+03,4.281680E-01,3.230485E-01,9.555373E+04,7.717847E+04,3.838814E+00,5.957046E+00,1.706267E+04,3.705066E+03,6.852521E-01,2.859957E-01,4.795492E+04,1.178221E+04,1.925952E+00,9.094909E-01,4.813201E+04,1.214723E+04,1.933063E+00,9.376827E-01,1.712598E+04,3.648239E+03,6.877943E-01,2.816063E-01
05:00:00,0.000000E+00,8.161471E+04,0.000000E+00,6.296391E+00,9.794251E+03,4.250062E+03,3.934646E-01,3.280228E-01,2.612388E+04,1.389383E+04,1.049506E+00,1.072338E+00,2.614828E+04,1.436438E+04,1.050486E+00,1.108650E+00,9.536215E+03,4.296381E+03,3.831000E-01,3.315946E-01,0.000000E+00,8.651118E+04,0.000000E+00,6.674142E+00,1.063849E+04,4.293068E+03,4.273792E-01,3.313435E-01,2.855149E+04,1.374259E+04,1.147030E+00,1.060676E+00,2.867631E+04,1.413869E+04,1.152045E+00,1.091240E+00,1.068320E+04,4.217249E+03,4.291753E-01,3.254879E-01,9.567849E+04,7.708576E+04,3.843827E+00,5.949897E+00,1.707761E+04,3.687686E+03,6.858520E-01,2.846533E-01,4.799874E+04,1.185944E+04,1.927712E+00,9.154515E-01,4.817577E+04,1.208934E+04,1.934821E+00,9.332111E-01,1.714090E+04,3.670156E+03,6.883935E-01,2.832979E-01
05:10:00,0.000000E+00,8.647402E+04,0.000000E+00,6.719963E+00,1.069823E+04,4.613608E+03,4.349563E-01,3.588158E-01,2.872794E+04,1.511046E+04,1.167801E+00,1.175609E+00,2.875309E+04,1.541223E+04,1.168825E+00,1.198624E+00,1.044036E+04,4.721505E+03,4.244826E-01,3.673966E-01,3.150403E+03,9.095878E+04,1.348750E-01,7.067608E+00,1.157739E+04,4.653426E+03,4.707531E-01,3.619086E-01,3.126580E+04,1.504306E+04,1.271171E+00,1.170646E+00,3.139285E+04,1.515446E+04,1.276338E+00,1.178455E+00,1.162290E+04,4.641596E+03,4.726056E-01,3.611668E-01,1.070851E+05,8.167410E+04,4.345047E+00,6.348750E+00,1.811653E+04,4.071238E+03,7.366846E-01,3.167132E-01,5.102126E+04,1.327342E+04,2.074528E+00,1.033432E+00,5.120070E+04,1.317951E+04,2.081827E+00,1.025143E+00,1.818065E+04,4.113679E+03,7.392926E-01,3.201871E-01
05:20:00,0.000000E+00,8.411737E+04,0.000000E+00,6.612249E+00,1.072094E+04,4.543142E+03,4.418141E-01,3.575812E-01,2.862921E+04,1.523962E+04,1.179114E+00,1.201550E+00,2.865526E+04,1.523929E+04,1.180193E+00,1.199927E+00,1.046322E+04,4.717911E+03,4.311916E-01,3.717706E-01,3.150403E+03,8.837738E+04,1.348750E-01,6.946500E+00,1.162103E+04,4.579788E+03,4.790269E-01,3.604560E-01,3.124686E+04,1.537577E+04,1.287411E+00,1.213450E+00,3.137727E+04,1.495863E+04,1.292801E+00,1.177589E+00,1.166732E+04,4.687741E+03,4.809402E-01,3.696083E-01,1.031790E+05,7.985644E+04,4.231371E+00,6.281077E+00,1.823350E+04,4.022450E+03,7.520649E-01,3.166946E-01,5.125421E+04,1.369502E+04,2.113558E+00,1.081641E+00,5.143613E+04,1.301625E+04,2.121072E+00,1.024801E+00,1.829849E+04,4.192275E+03,7.547490E-01,3.307638E-01
05:30:00,0.000000E+00,8.597733E+04,0.000000E+00,6.857676E+00,1.130638E+04,4.742533E+03,4.732900E-01,3.789438E-01,3.030001E+04,1.631237E+04,1.267856E+00,1.306530E+00,3.032655E+04,1.586885E+04,1.268969E+00,1.268428E+00,1.105190E+04,4.994792E+03,4.626553E-01,3.996356E-01,3.150403E+03,8.998122E+04,1.348750E-01,7.175874E+00,1.220568E+04,4.776150E+03,5.109708E-01,3.816104E-01,3.291858E+04,1.674218E+04,1.377637E+00,1.342848E+00,3.305052E+04,1.556176E+04,1.383167E+00,1.243619E+00,1.225266E+04,5.027490E+03,5.129413E-01,4.026399E-01,1.093470E+05,8.233386E+04,4.558589E+00,6.573199E+00,1.886583E+04,4.249147E+03,7.899475E-01,3.397320E-01,5.306592E+04,1.519732E+04,2.221541E+00,1.220364E+00,5.325008E+04,1.367243E+04,2.229259E+00,1.093044E+00,1.893161E+04,4.575009E+03,7.927042E-01,3.668050E-01
05:40:00,0.000000E+00,8.701112E+04,0.000000E+00,7.033939E+00,1.174616E+04,4.893679E+03,4.983897E-01,3.962701E-01,3.152381E+04,1.739291E+04,1.337026E+00,1.412196E+00,3.155093E+04,1.634951E+04,1.338180E+00,1.324459E+00,1.149367E+04,5.231176E+03,4.876874E-01,4.241209E-01,3.150403E+03,9.077570E+04,1.348750E-01,7.337461E+00,1.264077E+04,4.925990E+03,5.363724E-01,3.988719E-01,3.413707E+04,1.822929E+04,1.448034E+00,1.482401E+00,3.427110E+04,1.601866E+04,1.453731E+00,1.297404E+00,1.268842E+04,5.341012E+03,5.383989E-01,4.334887E-01,1.128024E+05,8.411303E+04,4.766967E+00,6.806901E+00,1.932868E+04,4.431507E+03,8.204006E-01,3.590510E-01,5.437755E+04,1.686549E+04,2.307603E+00,1.373011E+00,5.456392E+04,1.419002E+04,2.315523E+00,1.149659E+00,1.939524E+04,4.940415E+03,8.232293E-01,4.013997E-01
05:50:00,0.000000E+00,8.800657E+04,0.000000E+00,7.207020E+00,1.217156E+04,5.048381E+03,5.228718E-01,4.138972E-01,3.271498E+04,1.865476E+04,1.404802E+00,1.533215E+00,3.274264E+04,1.683618E+04,1.405995E+00,1.380981E+00,1.192125E+04,5.471762E+03,5.121107E-01,4.490156E-01,3.497301E+03,9.154346E+04,1.501767E-01,7.496806E+00,1.305652E+04,5.081637E+03,5.609447E-01,4.166225E-01,3.530874E+04,2.002185E+04,1.516432E+00,1.647750E+00,3.544472E+04,1.648572E+04,1.522288E+00,1.352034E+00,1.310484E+04,5.670613E+03,5.630269E-01,4.657584E-01,1.160606E+05,8.602240E+04,4.966829E+00,7.051463E+00,1.975573E+04,4.623811E+03,8.492974E-01,3.791955E-01,5.559063E+04,1.889236E+04,2.389383E+00,1.555931E+00,5.577918E+04,1.473128E+04,2.397505E+00,1.208222E+00,1.982307E+04,5.332122E+03,8.521981E-01,4.382640E-01
06:00:00,0.000000E+00,8.900867E+04,0.000000E+00,7.380708E+00,1.258832E+04,5.207631E+03,5.469873E-01,4.319169E-01,3.388627E+04,2.004780E+04,1.471740E+00,1.665692E+00,3.391447E+04,1.733216E+04,1.472971E+00,1.438298E+00,1.234019E+04,5.700511E+03,5.361674E-01,4.730629E-01,4.367593E+03,9.233385E+04,1.882786E-01,7.658064E+00,1.346061E+04,5.243570E+03,5.850223E-01,4.349162E-01,3.645236E+04,2.206549E+04,1.583646E+00,1.834630E+00,3.659025E+04,1.696575E+04,1.589661E+00,1.407777E+00,1.350959E+04,5.990264E+03,5.871600E-01,4.973794E-01,1.191729E+05,8.811559E+04,5.160384E+00,7.311454E+00,2.015918E+04,4.826145E+03,8.771711E-01,4.001914E-01,5.673969E+04,2.121342E+04,2.468390E+00,1.764136E+00,5.693044E+04,1.529753E+04,2.476714E+00,1.268887E+00,2.022731E+04,5.722471E+03,8.801440E-01,4.752012E-01
06:10:00,9.161817E+03,8.891645E+04,4.105714E-01,7.474414E+00,1.230742E+04,5.338297E+03,5.440416E-01,4.491545E-01,3.316028E+04,2.163362E+04,1.465413E+00,1.821368E+00,3.318871E+04,1.779289E+04,1.466677E+00,1.497015E+00,1.206160E+04,5.878234E+03,5.331318E-01,4.946397E-01,1.365741E+04,9.276976E+04,5.980351E-01,7.799218E+00,1.315158E+04,5.387507E+03,5.815200E-01,4.533160E-01,3.565013E+04,2.440092E+04,1.576029E+00,2.054881E+00,3.578931E+04,1.745002E+04,1.582212E+00,1.468191E+00,1.320095E+04,6.285541E+03,5.837120E-01,5.289871E-01,1.121593E+05,9.076412E+04,4.936232E+00,7.636415E+00,1.914495E+04,5.028288E+03,8.452524E-01,4.232666E-01,5.381156E+04,2.393624E+04,2.375455E+00,2.016881E+00,5.400403E+04,1.590862E+04,2.383991E+00,1.339051E+00,1.921372E+04,6.124169E+03,8.483012E-01,5.156614E-01
06:20:00,1.002301E+04,9.175293E+04,4.520807E-01,7.786018E+00,1.254630E+04,5.661373E+03,5.626233E-01,4.812873E-01,3.403207E+04,2.375031E+04,1.525625E+00,2.022425E+00,3.406066E+04,1.872028E+04,1.526917E+00,1.591297E+00,1.230422E+04,6.237079E+03,5.517132E-01,5.303049E-01,1.604402E+04,9.594655E+04,7.128999E-01,8.144227E+00,1.335770E+04,5.722305E+03,5.991966E-01,4.865133E-01,3.642162E+04,2.721595E+04,1.633436E+00,2.318853E+00,3.656145E+04,1.838281E+04,1.639751E+00,1.562639E+00,1.340768E+04,6.708413E+03,6.014523E-01,5.705251E-01,1.135598E+05,9.579816E+04,5.057196E+00,8.142710E+00,1.866040E+04,5.428769E+03,8.345997E-01,4.619349E-01,5.247748E+04,2.724840E+04,2.346513E+00,2.323982E+00,5.267237E+04,1.703901E+04,2.355298E+00,1.449539E+00,1.873006E+04,6.649679E+03,8.377378E-01,5.660507E-01
06:30:00,1.566464E+04,9.297499E+04,7.232898E-01,7.977117E+00,1.224213E+04,5.885236E+03,5.575371E-01,5.060605E-01,3.323186E+04,2.557515E+04,1.513055E+00,2.202864E+00,3.326080E+04,1.934667E+04,1.514384E+00,1.663186E+00,1.200183E+04,6.477311E+03,5.465414E-01,5.569498E-01,2.460640E+04,9.751048E+04,1.124511E+00,8.368755E+00,1.302161E+04,5.957558E+03,5.931759E-01,5.123221E-01,3.553867E+04,2.970552E+04,1.618626E+00,2.559858E+00,3.568018E+04,1.901698E+04,1.625119E+00,1.634875E+00,1.307200E+04,6.988095E+03,5.954862E-01,6.009336E-01,1.064873E+05,9.931809E+04,4.812268E+00,8.537872E+00,1.762020E+04,5.731701E+03,7.995920E-01,4.934147E-01,4.948305E+04,3.025766E+04,2.244858E+00,2.610401E+00,4.967957E+04,1.787327E+04,2.253859E+00,1.538122E+00,1.769045E+04,7.028029E+03,8.028075E-01,6.050094E-01
06:40:00,1.676682E+04,9.458336E+04,7.762737E-01,8.198427E+00,1.191662E+04,6.134893E+03,5.508119E-01,5.328720E-01,3.237674E+04,2.749810E+04,1.495960E+00,2.392137E+00,3.240601E+04,2.005126E+04,1.497325E+00,1.741237E+00,1.167853E+04,6.727465E+03,5.397458E-01,5.842663E-01,2.668752E+04,9.944914E+04,1.224555E+00,8.622545E+00,1.266328E+04,6.219256E+03,5.854610E-01,5.402363E-01,3.459332E+04,3.226556E+04,1.598921E+00,2.807881E+00,3.473636E+04,1.972995E+04,1.605586E+00,1.713344E+00,1.271424E+04,7.258399E+03,5.878342E-01,6.303726E-01,9.866526E+04,1.033412E+05,4.519831E+00,8.974136E+00,1.656493E+04,6.065229E+03,7.631444E-01,5.273679E-01,4.643540E+04,3.336229E+04,2.138534E+00,2.906245E+00,4.663424E+04,1.879651E+04,2.147783E+00,1.633838E+00,1.663601E+04,7.393304E+03,7.664489E-01,6.426984E-01
06:50:00,1.813162E+04,9.618346E+04,8.418825E-01,8.418885E+00,1.158538E+04,6.384404E+03,5.437601E-01,5.596886E-01,3.150717E+04,2.938068E+04,1.478062E+00,2.578897E+00,3.153678E+04,2.075506E+04,1.479462E+00,1.819233E+00,1.134942E+04,6.959839E+03,5.326206E-01,6.100643E-01,2.904657E+04,1.013758E+05,1.339333E+00,8.875193E+00,1.229822E+04,6.481019E+03,5.773567E-01,5.681857E-01,3.362942E+04,3.472616E+04,1.578172E+00,3.048828E+00,3.377403E+04,2.044185E+04,1.585010E+00,1.791758E+00,1.234974E+04,7.489592E+03,5.797915E-01,6.564697E-01,9.087218E+04,1.074536E+05,4.228023E+00,9.418961E+00,1.550074E+04,6.401836E+03,7.261245E-01,5.616340E-01,4.336478E+04,3.637575E+04,2.030711E+00,3.195989E+00,4.356586E+04,1.972578E+04,2.040205E+00,1.730168E+00,1.557264E+04,7.714135E+03,7.295170E-01,6.766114E-01
07:00:00,1.954495E+04,9.778259E+04,9.098243E-01,8.639368E+00,1.124810E+04,6.635113E+03,5.363955E-01,5.866415E-01,3.062016E+04,3.122828E+04,1.459279E+00,2.763596E+00,3.065010E+04,2.146176E+04,1.460715E+00,1.897539E+00,1.101427E+04,7.182489E+03,5.251829E-01,6.350452E-01,3.086427E+04,1.032954E+05,1.430449E+00,9.127381E+00,1.192605E+04,6.744057E+03,5.688801E-01,5.962910E-01,3.264539E+04,3.709104E+04,1.556391E+00,3.282958E+00,3.279157E+04,2.115657E+04,1.563402E+00,1.870506E+00,1.197813E+04,7.695195E+03,5.713765E-01,6.803800E-01,8.301733E+04,1.116599E+05,3.932707E+00,9.873087E+00,1.442850E+04,6.742675E+03,6.886302E-01,5.963315E-01,4.027173E+04,3.929054E+04,1.921577E+00,3.478950E+00,4.047509E+04,2.066537E+04,1.931316E+00,1.827536E+00,1.450122E+04,8.003649E+03,6.921113E-01,7.078699E-01
07:10:00,1.938798E+04,1.005545E+05,9.321339E-01,9.035470E+00,1.135202E+04,6.941960E+03,5.506067E-01,6.244845E-01,3.090721E+04,3.329221E+04,1.498974E+00,2.997207E+00,3.093734E+04,2.233626E+04,1.500436E+00,2.009205E+00,1.111970E+04,7.454866E+03,5.393373E-01,6.705528E-01,2.801078E+04,1.063097E+05,1.347830E+00,9.554354E+00,1.198674E+04,7.063518E+03,5.813764E-01,6.354734E-01,3.280927E+04,3.963435E+04,1.591200E+00,3.568215E+00,3.295672E+04,2.203450E+04,1.598355E+00,1.982109E+00,1.203927E+04,7.934149E+03,5.839251E-01,7.135916E-01,8.168779E+04,1.165704E+05,3.956868E+00,1.048550E+01,1.439765E+04,7.107533E+03,6.981663E-01,6.396694E-01,4.016641E+04,4.227337E+04,1.947662E+00,3.807005E+00,4.037173E+04,2.166513E+04,1.957622E+00,1.949545E+00,1.447107E+04,8.281301E+03,7.017278E-01,7.450455E-01
07:20:00,2.075025E+04,1.008444E+05,1.006926E+00,9.190207E+00,1.149504E+04,7.098695E+03,5.645754E-01,6.484535E-01,3.132889E+04,3.481115E+04,1.538517E+00,3.186777E+00,3.135910E+04,2.275770E+04,1.540002E+00,2.078758E+00,1.126458E+04,7.572995E+03,5.532619E-01,6.916746E-01,2.950087E+04,1.066572E+05,1.435041E+00,9.723175E+00,1.208797E+04,7.226724E+03,5.936484E-01,6.602188E-01,3.311150E+04,4.153146E+04,1.625940E+00,3.802701E+00,3.325964E+04,2.244131E+04,1.633219E+00,2.049728E+00,1.214075E+04,8.006392E+03,5.962419E-01,7.311100E-01,8.163924E+04,1.188360E+05,4.000353E+00,1.085159E+01,1.440486E+04,7.317581E+03,7.072529E-01,6.689259E-01,4.019078E+04,4.458222E+04,1.973104E+00,4.084185E+00,4.039734E+04,2.219804E+04,1.983252E+00,2.028554E+00,1.447875E+04,8.390033E+03,7.108827E-01,7.665436E-01
07:30:00,2.197707E+04,1.025791E+05,1.090226E+00,9.509055E+00,1.167838E+04,7.345074E+03,5.808129E-01,6.826570E-01,3.185258E+04,3.652726E+04,1.584043E+00,3.401151E+00,3.188304E+04,2.345044E+04,1.585557E+00,2.179121E+00,1.144874E+04,7.787776E+03,5.694073E-01,7.236288E-01,2.841542E+04,1.084033E+05,1.409347E+00,1.005121E+01,1.223788E+04,7.476962E+03,6.085413E-01,6.949366E-01,3.354042E+04,4.355414E+04,1.667712E+00,4.055401E+00,3.368993E+04,2.311369E+04,1.675147E+00,2.147584E+00,1.229116E+04,8.174597E+03,6.111906E-01,7.592761E-01,8.153400E+04,1.225040E+05,4.048186E+00,1.137878E+01,1.448146E+04,7.614500E+03,7.198403E-01,7.081881E-01,4.040402E+04,4.698049E+04,2.008249E+00,4.376604E+00,4.061276E+04,2.299723E+04,2.018628E+00,2.138029E+00,1.455613E+04,8.589821E+03,7.235533E-01,7.982442E-01
07:40:00,2.374991E+04,1.039545E+05,1.185634E+00,9.788669E+00,1.191618E+04,7.574471E+03,5.992858E-01,7.149861E-01,3.254902E+04,3.812614E+04,1.636749E+00,3.604949E+00,3.257963E+04,2.408940E+04,1.638289E+00,2.273534E+00,1.168814E+04,7.995654E+03,5.878249E-01,7.546322E-01,3.062613E+04,1.097882E+05,1.530822E+00,1.033982E+01,1.244120E+04,7.709988E+03,6.256028E-01,7.277772E-01,3.413877E+04,4.540651E+04,1.716460E+00,4.293075E+00,3.428922E+04,2.373270E+04,1.724030E+00,2.239562E+00,1.249482E+04,8.335382E+03,6.283007E-01,7.863951E-01,8.288138E+04,1.258800E+05,4.158805E+00,1.187543E+01,1.460944E+04,7.895640E+03,7.344434E-01,7.457561E-01,4.078008E+04,4.918177E+04,2.049886E+00,4.651986E+00,4.099041E+04,2.374762E+04,2.060467E+00,2.242200E+00,1.468469E+04,8.781217E+03,7.382295E-01,8.288334E-01
07:50:00,2.563434E+04,1.053087E+05,1.287732E+00,1.006577E+01,1.215342E+04,7.805575E+03,6.176672E-01,7.475227E-01,3.323842E+04,3.964885E+04,1.688949E+00,3.802780E+00,3.326920E+04,2.473242E+04,1.690515E+00,2.368393E+00,1.192686E+04,8.218110E+03,6.061450E-01,7.870277E-01,3.239290E+04,1.111458E+05,1.631597E+00,1.062535E+01,1.264462E+04,7.944209E+03,6.425911E-01,7.607969E-01,3.473324E+04,4.712339E+04,1.764814E+00,4.519610E+00,3.488472E+04,2.435499E+04,1.772524E+00,2.331952E+00,1.269862E+04,8.512848E+03,6.453390E-01,8.150505E-01,8.415196E+04,1.292687E+05,4.264920E+00,1.237527E+01,1.474496E+04,8.178638E+03,7.492844E-01,7.836235E-01,4.117479E+04,5.121718E+04,2.092075E+00,4.913851E+00,4.138682E+04,2.450516E+04,2.102864E+00,2.347321E+00,1.482084E+04,8.988137E+03,7.531456E-01,8.608854E-01
08:00:00,2.743087E+04,1.066451E+05,1.385464E+00,1.034122E+01,1.238978E+04,8.039270E+03,6.359582E-01,7.803843E-01,3.392480E+04,4.109455E+04,1.740882E+00,3.994574E+00,3.395576E+04,2.538249E+04,1.742476E+00,2.464082E+00,1.216467E+04,8.455002E+03,6.243741E-01,8.208458E-01,3.411347E+04,1.124828E+05,1.729925E+00,1.090897E+01,1.284784E+04,8.180743E+03,6.595136E-01,7.941372E-01,3.532534E+04,4.870627E+04,1.812910E+00,4.735092E+00,3.547787E+04,2.498546E+04,1.820760E+00,2.425332E+00,1.290222E+04,8.709017E+03,6.623118E-01,8.454789E-01,8.543686E+04,1.326797E+05,4.371106E+00,1.287988E+01,1.488504E+04,8.464913E+03,7.642521E-01,8.219608E-01,4.158132E+04,5.308904E+04,2.134580E+00,5.162323E+00,4.179506E+04,2.527420E+04,2.145579E+00,2.453917E+00,1.496154E+04,9.214263E+03,7.681886E-01,8.947901E-01
08:10:00,2.160321E+04,1.030626E+05,1.116571E+00,1.009888E+01,1.198276E+04,7.889647E+03,6.182952E-01,7.731822E-01,3.274373E+04,4.107419E+04,1.689551E+00,4.024943E+00,3.277455E+04,2.485714E+04,1.691141E+00,2.435948E+00,1.175946E+04,8.309219E+03,6.067734E-01,8.142938E-01,2.888153E+04,1.086306E+05,1.492681E+00,1.064443E+01,1.240113E+04,8.028670E+03,6.398825E-01,7.868044E-01,3.402901E+04,4.868757E+04,1.755871E+00,4.770769E+00,3.418135E+04,2.444655E+04,1.763731E+00,2.395715E+00,1.245546E+04,8.518958E+03,6.426853E-01,8.348389E-01,7.888357E+04,1.304986E+05,4.071469E+00,1.278886E+01,1.435593E+04,8.353020E+03,7.406709E-01,8.186747E-01,4.004077E+04,5.327376E+04,2.065859E+00,5.220548E+00,4.025464E+04,2.486069E+04,2.076892E+00,2.436562E+00,1.443306E+04,9.041579E+03,7.446503E-01,8.861367E-01
08:20:00,2.253056E+04,1.062472E+05,1.162897E+00,1.041115E+01,1.188705E+04,8.146868E+03,6.134433E-01,7.984141E-01,3.250380E+04,4.222502E+04,1.677400E+00,4.137975E+00,3.253451E+04,2.557655E+04,1.678985E+00,2.506531E+00,1.166378E+04,8.580366E+03,6.019208E-01,8.408938E-01,2.931490E+04,1.117429E+05,1.513065E+00,1.094964E+01,1.227990E+04,8.294148E+03,6.337187E-01,8.128467E-01,3.371568E+04,4.986375E+04,1.739948E+00,4.886447E+00,3.386787E+04,2.518755E+04,1.747802E+00,2.468411E+00,1.233418E+04,8.759998E+03,6.365200E-01,8.584909E-01,7.782092E+04,1.353411E+05,4.015978E+00,1.326390E+01,1.416416E+04,8.658032E+03,7.308854E-01,8.486022E-01,3.951828E+04,5.462756E+04,2.039193E+00,5.353790E+00,3.973228E+04,2.572355E+04,2.050236E+00,2.521230E+00,1.424153E+04,9.300108E+03,7.348776E-01,9.115163E-01
08:30:00,1.879092E+04,1.053835E+05,9.698778E-01,1.032659E+01,1.172165E+04,8.158703E+03,6.049044E-01,7.995797E-01,3.203848E+04,4.257915E+04,1.653378E+00,4.172751E+00,3.206914E+04,2.556031E+04,1.654960E+00,2.504960E+00,1.149830E+04,8.604874E+03,5.933780E-01,8.433029E-01,2.610912E+04,1.108958E+05,1.347601E+00,1.086671E+01,1.209873E+04,8.320202E+03,6.243660E-01,8.154062E-01,3.320532E+04,5.024139E+04,1.713601E+00,4.923587E+00,3.335747E+04,2.520829E+04,1.721453E+00,2.470464E+00,1.215301E+04,8.765719E+03,6.271672E-01,8.590600E-01,7.510741E+04,1.363603E+05,3.875891E+00,1.336392E+01,1.392908E+04,8.726569E+03,7.187460E-01,8.553279E-01,3.884863E+04,5.517674E+04,2.004613E+00,5.407800E+00,3.906289E+04,2.587345E+04,2.015669E+00,2.535948E+00,1.400662E+04,9.329385E+03,7.227472E-01,9.143977E-01
08:40:00,1.902578E+04,1.053174E+05,9.820001E-01,1.032012E+01,1.166005E+04,8.223802E+03,6.017286E-01,8.059564E-01,3.187893E+04,4.297160E+04,1.645154E+00,4.211219E+00,3.190954E+04,2.570346E+04,1.646734E+00,2.518982E+00,1.143668E+04,8.672389E+03,5.902012E-01,8.499172E-01,2.605352E+04,1.108562E+05,1.344731E+00,1.086285E+01,1.202465E+04,8.400252E+03,6.205456E-01,8.232484E-01,3.300995E+04,5.059927E+04,1.703527E+00,4.958689E+00,3.316208E+04,2.539225E+04,1.711378E+00,2.488486E+00,1.207893E+04,8.818752E+03,6.233469E-01,8.642563E-01,7.431198E+04,1.382148E+05,3.834882E+00,1.354564E+01,1.381507E+04,8.851509E+03,7.128642E-01,8.675694E-01,3.853554E+04,5.568483E+04,1.988462E+00,5.457642E+00,3.875006E+04,2.619534E+04,1.999532E+00,2.567487E+00,1.389275E+04,9.409729E+03,7.168725E-01,9.222712E-01
08:50:00,1.886974E+04,1.053153E+05,9.739464E-01,1.031992E+01,1.161117E+04,8.295690E+03,5.992089E-01,8.129992E-01,3.175194E+04,4.328108E+04,1.638609E+00,4.241543E+00,3.178251E+04,2.586839E+04,1.640187E+00,2.535140E+00,1.138779E+04,8.734150E+03,5.876807E-01,8.559678E-01,2.578496E+04,1.108931E+05,1.330870E+00,1.086646E+01,1.196609E+04,8.488009E+03,6.175256E-01,8.318465E-01,3.285478E+04,5.082831E+04,1.695527E+00,4.981138E+00,3.300690E+04,2.560191E+04,1.703377E+00,2.509028E+00,1.202037E+04,8.870928E+03,6.203272E-01,8.693684E-01,7.368110E+04,1.401733E+05,3.802352E+00,1.373755E+01,1.372778E+04,8.986334E+03,7.083613E-01,8.807807E-01,3.829594E+04,5.604389E+04,1.976103E+00,5.492838E+00,3.851069E+04,2.654946E+04,1.987185E+00,2.602186E+00,1.380557E+04,9.492387E+03,7.123755E-01,9.303714E-01
09:00:00,1.873810E+04,1.053176E+05,9.671516E-01,1.032015E+01,1.157045E+04,8.371474E+03,5.971090E-01,8.204249E-01,3.164513E+04,4.348545E+04,1.633103E+00,4.261566E+00,3.167567E+04,2.604325E+04,1.634679E+00,2.552274E+00,1.134705E+04,8.787548E+03,5.855801E-01,8.611994E-01,2.555098E+04,1.109411E+05,1.318793E+00,1.087117E+01,1.191677E+04,8.580415E+03,6.149820E-01,8.409012E-01,3.272289E+04,5.090344E+04,1.688725E+00,4.988498E+00,3.287500E+04,2.582279E+04,1.696575E+00,2.530672E+00,1.197106E+04,8.919233E+03,6.177837E-01,8.741016E-01,7.317259E+04,1.421507E+05,3.776130E+00,1.393133E+01,1.365847E+04,9.127559E+03,7.047853E-01,8.946208E-01,3.810517E+04,5.622577E+04,1.966262E+00,5.510660E+00,3.832014E+04,2.692140E+04,1.977354E+00,2.638637E+00,1.373636E+04,9.573387E+03,7.088046E-01,9.383097E-01
09:10:00,1.862533E+04,1.053198E+05,9.613313E-01,1.032036E+01,1.153556E+04,8.453669E+03,5.953089E-01,8.284794E-01,3.155271E+04,4.357108E+04,1.628336E+00,4.269952E+00,3.158321E+04,2.622168E+04,1.629910E+00,2.569759E+00,1.131214E+04,8.835299E+03,5.837794E-01,8.658781E-01,2.534248E+04,1.109936E+05,1.308031E+00,1.087632E+01,1.187422E+04,8.680674E+03,6.127866E-01,8.507261E-01,3.260793E+04,5.080944E+04,1.682795E+00,4.979281E+00,3.276001E+04,2.604774E+04,1.690644E+00,2.552715E+00,1.192850E+04,8.966459E+03,6.155882E-01,8.787293E-01,7.275478E+04,1.441174E+05,3.754583E+00,1.412406E+01,1.360217E+04,9.278097E+03,7.018805E-01,9.093746E-01,3.794813E+04,5.621190E+04,1.958159E+00,5.509292E+00,3.816327E+04,2.730104E+04,1.969260E+00,2.675844E+00,1.367958E+04,9.654470E+03,7.058745E-01,9.462561E-01
09:20:00,1.852604E+04,1.053190E+05,9.562063E-01,1.032029E+01,1.150490E+04,8.542799E+03,5.937273E-01,8.372139E-01,3.147077E+04,4.353027E+04,1.624109E+00,4.265947E+00,3.150124E+04,2.640011E+04,1.625682E+00,2.587243E+00,1.128147E+04,8.880376E+03,5.821972E-01,8.702950E-01,2.515136E+04,1.110463E+05,1.298167E+00,1.088149E+01,1.183653E+04,8.790926E+03,6.108422E-01,8.615307E-01,3.250511E+04,5.053776E+04,1.677490E+00,4.952650E+00,3.265718E+04,2.627268E+04,1.685338E+00,2.574759E+00,1.189082E+04,9.015243E+03,6.136437E-01,8.835098E-01,7.240259E+04,1.460572E+05,3.736418E+00,1.431415E+01,1.355501E+04,9.439740E+03,6.994463E-01,9.252170E-01,3.781683E+04,5.599200E+04,1.951383E+00,5.487729E+00,3.803210E+04,2.768302E+04,1.962491E+00,2.713281E+00,1.363230E+04,9.738015E+03,7.034348E-01,9.544441E-01
09:30:00,1.843655E+04,1.053135E+05,9.515876E-01,1.031974E+01,1.147739E+04,8.637909E+03,5.923079E-01,8.465346E-01,3.139662E+04,4.335648E+04,1.620283E+00,4.248910E+00,3.142706E+04,2.657879E+04,1.621855E+00,2.604753E+00,1.125396E+04,8.926147E+03,5.807773E-01,8.747799E-01,2.497262E+04,1.110963E+05,1.288941E+00,1.088639E+01,1.180241E+04,8.910736E+03,6.090812E-01,8.732720E-01,3.241116E+04,5.008176E+04,1.672642E+00,4.907955E+00,3.256320E+04,2.649739E+04,1.680489E+00,2.596779E+00,1.185669E+04,9.068426E+03,6.118826E-01,8.887214E-01,7.209936E+04,1.479578E+05,3.720777E+00,1.450041E+01,1.351496E+04,9.612249E+03,6.973795E-01,9.421246E-01,3.770502E+04,5.555632E+04,1.945613E+00,5.445017E+00,3.792040E+04,2.806562E+04,1.956726E+00,2.750779E+00,1.359223E+04,9.826811E+03,7.013670E-01,9.631467E-01
09:40:00,1.835435E+04,1.053017E+05,9.473449E-01,1.031859E+01,1.145227E+04,8.735610E+03,5.910115E-01,8.561093E-01,3.132840E+04,4.304555E+04,1.616763E+00,4.218433E+00,3.135881E+04,2.675522E+04,1.618333E+00,2.622043E+00,1.122883E+04,8.976258E+03,5.794804E-01,8.796905E-01,2.480296E+04,1.111415E+05,1.280184E+00,1.089081E+01,1.177093E+04,9.037191E+03,6.074566E-01,8.856647E-01,3.232379E+04,4.943789E+04,1.668133E+00,4.844851E+00,3.247582E+04,2.671930E+04,1.675979E+00,2.618526E+00,1.182521E+04,9.129514E+03,6.102580E-01,8.947079E-01,7.183343E+04,1.498101E+05,3.707058E+00,1.468192E+01,1.348039E+04,9.792953E+03,6.955957E-01,9.598356E-01,3.760808E+04,5.490168E+04,1.940610E+00,5.380845E+00,3.782356E+04,2.844551E+04,1.951729E+00,2.788010E+00,1.355767E+04,9.924386E+03,6.995833E-01,9.727099E-01
09:50:00,1.827767E+04,1.052826E+05,9.433871E-01,1.031672E+01,1.142899E+04,8.833333E+03,5.898100E-01,8.656861E-01,3.126479E+04,4.259740E+04,1.613481E+00,4.174510E+00,3.129518E+04,2.693031E+04,1.615049E+00,2.639200E+00,1.120554E+04,9.032227E+03,5.782786E-01,8.851752E-01,2.464010E+04,1.111801E+05,1.271778E+00,1.089459E+01,1.174145E+04,9.168032E+03,6.059353E-01,8.984871E-01,3.224144E+04,4.860636E+04,1.663884E+00,4.763355E+00,3.239345E+04,2.693899E+04,1.671729E+00,2.640055E+00,1.179573E+04,9.198753E+03,6.087367E-01,9.014934E-01,7.159637E+04,1.516064E+05,3.694829E+00,1.485796E+01,1.345007E+04,9.979493E+03,6.940308E-01,9.781184E-01,3.752266E+04,5.402942E+04,1.936201E+00,5.295346E+00,3.773822E+04,2.882218E+04,1.947325E+00,2.824926E+00,1.352736E+04,1.003115E+04,6.980192E-01,9.831736E-01
10:00:00,1.820518E+04,1.052555E+05,9.396455E-01,1.031406E+01,1.140715E+04,8.926817E+03,5.886828E-01,8.748473E-01,3.120482E+04,4.201798E+04,1.610386E+00,4.117721E+00,3.123519E+04,2.710191E+04,1.611953E+00,2.656017E+00,1.118369E+04,9.091568E+03,5.771510E-01,8.909906E-01,2.448202E+04,1.112110E+05,1.263619E+00,1.089762E+01,1.171348E+04,9.299136E+03,6.044917E-01,9.113352E-01,3.216286E+04,4.759782E+04,1.659828E+00,4.664514E+00,3.231486E+04,2.715443E+04,1.667673E+00,2.661167E+00,1.176776E+04,9.272514E+03,6.072931E-01,9.087220E-01,7.138117E+04,1.533407E+05,3.683726E+00,1.502791E+01,1.342300E+04,1.016762E+04,6.926339E-01,9.965570E-01,3.744606E+04,5.294905E+04,1.932249E+00,5.189451E+00,3.766170E+04,2.919318E+04,1.943376E+00,2.861286E+00,1.350031E+04,1.014344E+04,6.966232E-01,9.941798E-01
