Time,997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_1_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_2_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_CORE:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_EAST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_NORTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_SOUTH PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],997_OFFICE_3_WEST PERIMETER:WILLOW GROVE NAS ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
10:10:00,1.813602E+04,1.052196E+05,9.360756E-01,1.031055E+01,1.138646E+04,9.009580E+03,5.876155E-01,8.829577E-01,3.114781E+04,4.132117E+04,1.607444E+00,4.049430E+00,3.117815E+04,2.727011E+04,1.609010E+00,2.672499E+00,1.116300E+04,9.150361E+03,5.760834E-01,8.967523E-01,2.432790E+04,1.112332E+05,1.255664E+00,1.089980E+01,1.168670E+04,9.423296E+03,6.031099E-01,9.235027E-01,3.208732E+04,4.643324E+04,1.655930E+00,4.550382E+00,3.223931E+04,2.736545E+04,1.663774E+00,2.681845E+00,1.174098E+04,9.345508E+03,6.059113E-01,9.158756E-01,7.118354E+04,1.550072E+05,3.673529E+00,1.519122E+01,1.339851E+04,1.034927E+04,6.913702E-01,1.014360E+00,3.737647E+04,5.168106E+04,1.928657E+00,5.065167E+00,3.759218E+04,2.955764E+04,1.939788E+00,2.897005E+00,1.347584E+04,1.025572E+04,6.953604E-01,1.005185E+00
10:20:00,1.806957E+04,1.051747E+05,9.326463E-01,1.030615E+01,1.136675E+04,9.079049E+03,5.865981E-01,8.897651E-01,3.109328E+04,4.052988E+04,1.604630E+00,3.971881E+00,3.112360E+04,2.743462E+04,1.606195E+00,2.688621E+00,1.114328E+04,9.207806E+03,5.750656E-01,9.023819E-01,2.417720E+04,1.112459E+05,1.247886E+00,1.090105E+01,1.166092E+04,9.536586E+03,6.017793E-01,9.346046E-01,3.201433E+04,4.514212E+04,1.652163E+00,4.423849E+00,3.216630E+04,2.757179E+04,1.660006E+00,2.702065E+00,1.171520E+04,9.416391E+03,6.045806E-01,9.228220E-01,7.100038E+04,1.566010E+05,3.664078E+00,1.534741E+01,1.337611E+04,1.052024E+04,6.902142E-01,1.031116E+00,3.731258E+04,5.025810E+04,1.925360E+00,4.925697E+00,3.752835E+04,2.991484E+04,1.936494E+00,2.932012E+00,1.345346E+04,1.036617E+04,6.942053E-01,1.016010E+00
10:30:00,1.800540E+04,1.051209E+05,9.293339E-01,1.030088E+01,1.134785E+04,9.136484E+03,5.856228E-01,8.953929E-01,3.104088E+04,3.967843E+04,1.601926E+00,3.888436E+00,3.107118E+04,2.759517E+04,1.603489E+00,2.704354E+00,1.112437E+04,9.263523E+03,5.740900E-01,9.078419E-01,2.402949E+04,1.112494E+05,1.240263E+00,1.090138E+01,1.163597E+04,9.640100E+03,6.004920E-01,9.447482E-01,3.194352E+04,4.376901E+04,1.648509E+00,4.289283E+00,3.209548E+04,2.777313E+04,1.656351E+00,2.721796E+00,1.169026E+04,9.484703E+03,6.032933E-01,9.295164E-01,7.082920E+04,1.581182E+05,3.655246E+00,1.549609E+01,1.335542E+04,1.068077E+04,6.891464E-01,1.046848E+00,3.725337E+04,4.872876E+04,1.922304E+00,4.775802E+00,3.746919E+04,3.026412E+04,1.933441E+00,2.966243E+00,1.343279E+04,1.047390E+04,6.931385E-01,1.026567E+00
10:40:00,1.794314E+04,1.050592E+05,9.261207E-01,1.029482E+01,1.132966E+04,9.185520E+03,5.846839E-01,9.001975E-01,3.099032E+04,3.880830E+04,1.599317E+00,3.803161E+00,3.102060E+04,2.775154E+04,1.600879E+00,2.719677E+00,1.110617E+04,9.317337E+03,5.731508E-01,9.131155E-01,2.388448E+04,1.112446E+05,1.232778E+00,1.090092E+01,1.161176E+04,9.737568E+03,5.992422E-01,9.542991E-01,3.187462E+04,4.236842E+04,1.644953E+00,4.152024E+00,3.202657E+04,2.796928E+04,1.652795E+00,2.741018E+00,1.166604E+04,9.550256E+03,6.020435E-01,9.359403E-01,7.066809E+04,1.595561E+05,3.646932E+00,1.563699E+01,1.333615E+04,1.083396E+04,6.881517E-01,1.061861E+00,3.719805E+04,4.715252E+04,1.919450E+00,4.621312E+00,3.741393E+04,3.060495E+04,1.930589E+00,2.999646E+00,1.341353E+04,1.057836E+04,6.921448E-01,1.036805E+00
10:50:00,1.788255E+04,1.049911E+05,9.229933E-01,1.028816E+01,1.131208E+04,9.230898E+03,5.837769E-01,9.046437E-01,3.094140E+04,3.796562E+04,1.596792E+00,3.720579E+00,3.097166E+04,2.790364E+04,1.598353E+00,2.734582E+00,1.108859E+04,9.369234E+03,5.722435E-01,9.182011E-01,2.374193E+04,1.112340E+05,1.225420E+00,1.089987E+01,1.158818E+04,9.833907E+03,5.980257E-01,9.637395E-01,3.180745E+04,4.100277E+04,1.641486E+00,4.018192E+00,3.195939E+04,2.816017E+04,1.649328E+00,2.759723E+00,1.164247E+04,9.613075E+03,6.008270E-01,9.420962E-01,7.051554E+04,1.609132E+05,3.639060E+00,1.576999E+01,1.331807E+04,1.098447E+04,6.872187E-01,1.076611E+00,3.714604E+04,4.559358E+04,1.916766E+00,4.468520E+00,3.736196E+04,3.093702E+04,1.927907E+00,3.032190E+00,1.339547E+04,1.067933E+04,6.912126E-01,1.046701E+00
11:00:00,1.782342E+04,1.049192E+05,9.199413E-01,1.028111E+01,1.129506E+04,9.277486E+03,5.828984E-01,9.092086E-01,3.089394E+04,3.719692E+04,1.594342E+00,3.645247E+00,3.092418E+04,2.805146E+04,1.595903E+00,2.749068E+00,1.107157E+04,9.419325E+03,5.713647E-01,9.231098E-01,2.360169E+04,1.112206E+05,1.218182E+00,1.089856E+01,1.156520E+04,9.934140E+03,5.968394E-01,9.735616E-01,3.174184E+04,3.973149E+04,1.638101E+00,3.893608E+00,3.189377E+04,2.834583E+04,1.645941E+00,2.777917E+00,1.161948E+04,9.673351E+03,5.996408E-01,9.480029E-01,7.037036E+04,1.621900E+05,3.631569E+00,1.589510E+01,1.330100E+04,1.113733E+04,6.863381E-01,1.091591E+00,3.709684E+04,4.412240E+04,1.914227E+00,4.324332E+00,3.731281E+04,3.126018E+04,1.925371E+00,3.063860E+00,1.337842E+04,1.077683E+04,6.903329E-01,1.056256E+00
11:10:00,1.776559E+04,1.048461E+05,9.169565E-01,1.027394E+01,1.127853E+04,9.325653E+03,5.820455E-01,9.139286E-01,3.084781E+04,3.653273E+04,1.591962E+00,3.580159E+00,3.087803E+04,2.819604E+04,1.593521E+00,2.763236E+00,1.105503E+04,9.468150E+03,5.705115E-01,9.278943E-01,2.346367E+04,1.112083E+05,1.211058E+00,1.089735E+01,1.154275E+04,1.003746E+04,5.956809E-01,9.836866E-01,3.167770E+04,3.859725E+04,1.634791E+00,3.782457E+00,3.182962E+04,2.852856E+04,1.642631E+00,2.795824E+00,1.159703E+04,9.732165E+03,5.984823E-01,9.537663E-01,7.023160E+04,1.633807E+05,3.624408E+00,1.601178E+01,1.328482E+04,1.129133E+04,6.855029E-01,1.106685E+00,3.705008E+04,4.278881E+04,1.911814E+00,4.193632E+00,3.726610E+04,3.157582E+04,1.922961E+00,3.094795E+00,1.336225E+04,1.087161E+04,6.894984E-01,1.065545E+00
11:20:00,1.770894E+04,1.047746E+05,9.140323E-01,1.026694E+01,1.126246E+04,9.379937E+03,5.812161E-01,9.192481E-01,3.080290E+04,3.600887E+04,1.589644E+00,3.528825E+00,3.083310E+04,2.833439E+04,1.591203E+00,2.776793E+00,1.103896E+04,9.514843E+03,5.696819E-01,9.324700E-01,2.332778E+04,1.112010E+05,1.204044E+00,1.089664E+01,1.152081E+04,1.014853E+04,5.945485E-01,9.945713E-01,3.161494E+04,3.765111E+04,1.631552E+00,3.689742E+00,3.176686E+04,2.870444E+04,1.639391E+00,2.813059E+00,1.157509E+04,9.788413E+03,5.973499E-01,9.592782E-01,7.009851E+04,1.644869E+05,3.617540E+00,1.612018E+01,1.326940E+04,1.145128E+04,6.847072E-01,1.122361E+00,3.700548E+04,4.164938E+04,1.909512E+00,4.081964E+00,3.722153E+04,3.188002E+04,1.920661E+00,3.124607E+00,1.334685E+04,1.096254E+04,6.887035E-01,1.074456E+00
11:30:00,1.765335E+04,1.047076E+05,9.111634E-01,1.026037E+01,1.124681E+04,9.442994E+03,5.804082E-01,9.254275E-01,3.075912E+04,3.563812E+04,1.587385E+00,3.492497E+00,3.078930E+04,2.846562E+04,1.588942E+00,2.789653E+00,1.102330E+04,9.559291E+03,5.688738E-01,9.368256E-01,2.319396E+04,1.112026E+05,1.197137E+00,1.089680E+01,1.149934E+04,1.027006E+04,5.934406E-01,1.006481E+00,3.155349E+04,3.691618E+04,1.628380E+00,3.617725E+00,3.170540E+04,2.887194E+04,1.636220E+00,2.829473E+00,1.155362E+04,9.841848E+03,5.962420E-01,9.645146E-01,6.997045E+04,1.655111E+05,3.610931E+00,1.622055E+01,1.325466E+04,1.162017E+04,6.839464E-01,1.138913E+00,3.696277E+04,4.073717E+04,1.907308E+00,3.992568E+00,3.717886E+04,3.217097E+04,1.918459E+00,3.153121E+00,1.333212E+04,1.104930E+04,6.879435E-01,1.082959E+00
11:40:00,1.759876E+04,1.046473E+05,9.083453E-01,1.025447E+01,1.123154E+04,9.516060E+03,5.796204E-01,9.325880E-01,3.071639E+04,3.541030E+04,1.585179E+00,3.470177E+00,3.074655E+04,2.858961E+04,1.586736E+00,2.801803E+00,1.100803E+04,9.601629E+03,5.680857E-01,9.409744E-01,2.306216E+04,1.112165E+05,1.190334E+00,1.089816E+01,1.147832E+04,1.040278E+04,5.923561E-01,1.019487E+00,3.149329E+04,3.638648E+04,1.625274E+00,3.565822E+00,3.164519E+04,2.903098E+04,1.633113E+00,2.845058E+00,1.153261E+04,9.892718E+03,5.951576E-01,9.694995E-01,6.984691E+04,1.664556E+05,3.604556E+00,1.631310E+01,1.324052E+04,1.179905E+04,6.832169E-01,1.156444E+00,3.692177E+04,4.005060E+04,1.905192E+00,3.925288E+00,3.713790E+04,3.244833E+04,1.916345E+00,3.180303E+00,1.331799E+04,1.113207E+04,6.872147E-01,1.091071E+00
11:50:00,1.754507E+04,1.045952E+05,9.055743E-01,1.024936E+01,1.121664E+04,9.599259E+03,5.788513E-01,9.407416E-01,3.067464E+04,3.529153E+04,1.583025E+00,3.458543E+00,3.070479E+04,2.870644E+04,1.584581E+00,2.813251E+00,1.099312E+04,9.642003E+03,5.673164E-01,9.449309E-01,2.293234E+04,1.112446E+05,1.183634E+00,1.090091E+01,1.145774E+04,1.054610E+04,5.912940E-01,1.033532E+00,3.143430E+04,3.602712E+04,1.622229E+00,3.530614E+00,3.158620E+04,2.918175E+04,1.630068E+00,2.859833E+00,1.151203E+04,9.941286E+03,5.940956E-01,9.742588E-01,6.972748E+04,1.673213E+05,3.598393E+00,1.639793E+01,1.322693E+04,1.198758E+04,6.825155E-01,1.174921E+00,3.688230E+04,3.956126E+04,1.903156E+00,3.877340E+00,3.709847E+04,3.271206E+04,1.914310E+00,3.206148E+00,1.330442E+04,1.121109E+04,6.865140E-01,1.098815E+00
12:00:00,1.749223E+04,1.045512E+05,9.028470E-01,1.024505E+01,1.120208E+04,9.691765E+03,5.780998E-01,9.498073E-01,3.063383E+04,3.522937E+04,1.580918E+00,3.452457E+00,3.066396E+04,2.881627E+04,1.582474E+00,2.824014E+00,1.097855E+04,9.680505E+03,5.665646E-01,9.487038E-01,2.280446E+04,1.112872E+05,1.177033E+00,1.090509E+01,1.143758E+04,1.069834E+04,5.902535E-01,1.048452E+00,3.137648E+04,3.578135E+04,1.619245E+00,3.506537E+00,3.152838E+04,2.932453E+04,1.627084E+00,2.873824E+00,1.149187E+04,9.987736E+03,5.930552E-01,9.788106E-01,6.961179E+04,1.681074E+05,3.592422E+00,1.647496E+01,1.321383E+04,1.218418E+04,6.818396E-01,1.194190E+00,3.684424E+04,3.921087E+04,1.901192E+00,3.843010E+00,3.706044E+04,3.296226E+04,1.912348E+00,3.230669E+00,1.329133E+04,1.128654E+04,6.858388E-01,1.106209E+00
12:10:00,1.744018E+04,1.045146E+05,9.001608E-01,1.024146E+01,1.118784E+04,9.795917E+03,5.773649E-01,9.600144E-01,3.059388E+04,3.517831E+04,1.578857E+00,3.447457E+00,3.062400E+04,2.891828E+04,1.580412E+00,2.834010E+00,1.096431E+04,9.716777E+03,5.658295E-01,9.522581E-01,2.267849E+04,1.113429E+05,1.170532E+00,1.091055E+01,1.141783E+04,1.086204E+04,5.892340E-01,1.064495E+00,3.131980E+04,3.559651E+04,1.616320E+00,3.488429E+00,3.147169E+04,2.945740E+04,1.624158E+00,2.886844E+00,1.147212E+04,1.003134E+04,5.920358E-01,9.830839E-01,6.949954E+04,1.688181E+05,3.586629E+00,1.654461E+01,1.320119E+04,1.239199E+04,6.811872E-01,1.214558E+00,3.680747E+04,3.894712E+04,1.899294E+00,3.817170E+00,3.702370E+04,3.319766E+04,1.910452E+00,3.253738E+00,1.327870E+04,1.135791E+04,6.851871E-01,1.113203E+00
12:20:00,1.738889E+04,1.044835E+05,8.975132E-01,1.023842E+01,1.117390E+04,9.908390E+03,5.766457E-01,9.710370E-01,3.055478E+04,3.509847E+04,1.576839E+00,3.439635E+00,3.058488E+04,2.901577E+04,1.578392E+00,2.843563E+00,1.095037E+04,9.751879E+03,5.651101E-01,9.556979E-01,2.255442E+04,1.114094E+05,1.164128E+00,1.091706E+01,1.139847E+04,1.103257E+04,5.882348E-01,1.081207E+00,3.126421E+04,3.542415E+04,1.613451E+00,3.471543E+00,3.141610E+04,2.958476E+04,1.621290E+00,2.899324E+00,1.145276E+04,1.007357E+04,5.910367E-01,9.872217E-01,6.939047E+04,1.694497E+05,3.581001E+00,1.660650E+01,1.318896E+04,1.260638E+04,6.805564E-01,1.235570E+00,3.677188E+04,3.871884E+04,1.897458E+00,3.794805E+00,3.698815E+04,3.342252E+04,1.908618E+00,3.275774E+00,1.326649E+04,1.142665E+04,6.845569E-01,1.119940E+00
12:30:00,1.733830E+04,1.044566E+05,8.949021E-01,1.023578E+01,1.116026E+04,1.002631E+04,5.759414E-01,9.825928E-01,3.051646E+04,3.499308E+04,1.574861E+00,3.429309E+00,3.054655E+04,2.913231E+04,1.576414E+00,2.854983E+00,1.093672E+04,9.786141E+03,5.644057E-01,9.590554E-01,2.243219E+04,1.114843E+05,1.157819E+00,1.092440E+01,1.137949E+04,1.120559E+04,5.872553E-01,1.098162E+00,3.120970E+04,3.526432E+04,1.610638E+00,3.455883E+00,3.136159E+04,2.973744E+04,1.618477E+00,2.914286E+00,1.143378E+04,1.011502E+04,5.900573E-01,9.912840E-01,6.928437E+04,1.699981E+05,3.575526E+00,1.666023E+01,1.317712E+04,1.282280E+04,6.799456E-01,1.256781E+00,3.673741E+04,3.852039E+04,1.895679E+00,3.775360E+00,3.695371E+04,3.366902E+04,1.906840E+00,3.299932E+00,1.325467E+04,1.149342E+04,6.839468E-01,1.126484E+00
12:40:00,1.728838E+04,1.044336E+05,8.923256E-01,1.023352E+01,1.114689E+04,1.014699E+04,5.752514E-01,9.944196E-01,3.047890E+04,3.486143E+04,1.572923E+00,3.416407E+00,3.050897E+04,2.927660E+04,1.574475E+00,2.869124E+00,1.092335E+04,9.819693E+03,5.637155E-01,9.623433E-01,2.231180E+04,1.115669E+05,1.151605E+00,1.093250E+01,1.136088E+04,1.137740E+04,5.862951E-01,1.114999E+00,3.115624E+04,3.511040E+04,1.607879E+00,3.440800E+00,3.130812E+04,2.993273E+04,1.615717E+00,2.933424E+00,1.141518E+04,1.015588E+04,5.890972E-01,9.952875E-01,6.918105E+04,1.704617E+05,3.570193E+00,1.670566E+01,1.316565E+04,1.303712E+04,6.793534E-01,1.277786E+00,3.670396E+04,3.834202E+04,1.893953E+00,3.757882E+00,3.692030E+04,3.395727E+04,1.905116E+00,3.328182E+00,1.324320E+04,1.155848E+04,6.833553E-01,1.132859E+00
12:50:00,1.723910E+04,1.044146E+05,8.897820E-01,1.023166E+01,1.113378E+04,1.027214E+04,5.745750E-01,1.006685E+00,3.044206E+04,3.470981E+04,1.571022E+00,3.401547E+00,3.047212E+04,2.943106E+04,1.572573E+00,2.884261E+00,1.091024E+04,9.850855E+03,5.630389E-01,9.653970E-01,2.219321E+04,1.116574E+05,1.145484E+00,1.094137E+01,1.134264E+04,1.155046E+04,5.853535E-01,1.131959E+00,3.110380E+04,3.495963E+04,1.605173E+00,3.426026E+00,3.125568E+04,3.015886E+04,1.613011E+00,2.955585E+00,1.139694E+04,1.019386E+04,5.881558E-01,9.990091E-01,6.908033E+04,1.708397E+05,3.564995E+00,1.674270E+01,1.315451E+04,1.325173E+04,6.787788E-01,1.298819E+00,3.667149E+04,3.817822E+04,1.892277E+00,3.741830E+00,3.688785E+04,3.427840E+04,1.903442E+00,3.359657E+00,1.323208E+04,1.161942E+04,6.827813E-01,1.138832E+00
13:00:00,1.719043E+04,1.043997E+05,8.872699E-01,1.023021E+01,1.112093E+04,1.039661E+04,5.739117E-01,1.018882E+00,3.040591E+04,3.456464E+04,1.569156E+00,3.387320E+00,3.043596E+04,2.957341E+04,1.570707E+00,2.898212E+00,1.089738E+04,9.880568E+03,5.623754E-01,9.683086E-01,2.207640E+04,1.117556E+05,1.139455E+00,1.095098E+01,1.132475E+04,1.171795E+04,5.844303E-01,1.148372E+00,3.105235E+04,3.483410E+04,1.602518E+00,3.413725E+00,3.120424E+04,3.039825E+04,1.610356E+00,2.979047E+00,1.137905E+04,1.023014E+04,5.872327E-01,1.002565E+00,6.898206E+04,1.711313E+05,3.559924E+00,1.677127E+01,1.314370E+04,1.345944E+04,6.782207E-01,1.319176E+00,3.663992E+04,3.804902E+04,1.890649E+00,3.729169E+00,3.685632E+04,3.461670E+04,1.901815E+00,3.392815E+00,1.322128E+04,1.167738E+04,6.822238E-01,1.144512E+00
13:10:00,1.714234E+04,1.043891E+05,8.847878E-01,1.022917E+01,1.110831E+04,1.051654E+04,5.732608E-01,1.030636E+00,3.037043E+04,3.445103E+04,1.567325E+00,3.376186E+00,3.040046E+04,2.968802E+04,1.568875E+00,2.909443E+00,1.088476E+04,9.908634E+03,5.617244E-01,9.710589E-01,2.196134E+04,1.118612E+05,1.133516E+00,1.096133E+01,1.130720E+04,1.187449E+04,5.835249E-01,1.163712E+00,3.100189E+04,3.475552E+04,1.599913E+00,3.406025E+00,3.115377E+04,3.064030E+04,1.607752E+00,3.002768E+00,1.136151E+04,1.026471E+04,5.863274E-01,1.005953E+00,6.888613E+04,1.713344E+05,3.554973E+00,1.679117E+01,1.313318E+04,1.365421E+04,6.776781E-01,1.338263E+00,3.660923E+04,3.797500E+04,1.889065E+00,3.721916E+00,3.682565E+04,3.496189E+04,1.900232E+00,3.426647E+00,1.321077E+04,1.173223E+04,6.816818E-01,1.149888E+00
13:20:00,1.709481E+04,1.043830E+05,8.823346E-01,1.022857E+01,1.109594E+04,1.062941E+04,5.726220E-01,1.041696E+00,3.033559E+04,3.437488E+04,1.565527E+00,3.368724E+00,3.036561E+04,2.977590E+04,1.567077E+00,2.918054E+00,1.087238E+04,9.935051E+03,5.610854E-01,9.736476E-01,2.184800E+04,1.119743E+05,1.127667E+00,1.097241E+01,1.129000E+04,1.201688E+04,5.826370E-01,1.177666E+00,3.095238E+04,3.472437E+04,1.597358E+00,3.402974E+00,3.110426E+04,3.089286E+04,1.605196E+00,3.027519E+00,1.134431E+04,1.029753E+04,5.854397E-01,1.009168E+00,6.879240E+04,1.714489E+05,3.550136E+00,1.680238E+01,1.312295E+04,1.383214E+04,6.771503E-01,1.355701E+00,3.657935E+04,3.795670E+04,1.887523E+00,3.720125E+00,3.679581E+04,3.532198E+04,1.898692E+00,3.461939E+00,1.320056E+04,1.178392E+04,6.811546E-01,1.154953E+00
13:30:00,1.704782E+04,1.043811E+05,8.799091E-01,1.022838E+01,1.108378E+04,1.073308E+04,5.719948E-01,1.051855E+00,3.030137E+04,3.431034E+04,1.563761E+00,3.362401E+00,3.033138E+04,2.983208E+04,1.565310E+00,2.923558E+00,1.086023E+04,9.959708E+03,5.604580E-01,9.760639E-01,2.173637E+04,1.120942E+05,1.121905E+00,1.098416E+01,1.127312E+04,1.214251E+04,5.817661E-01,1.189976E+00,3.090380E+04,3.470501E+04,1.594851E+00,3.401079E+00,3.105568E+04,3.115368E+04,1.602690E+00,3.053078E+00,1.132743E+04,1.032845E+04,5.845690E-01,1.012198E+00,6.870078E+04,1.714745E+05,3.545408E+00,1.680489E+01,1.311300E+04,1.398997E+04,6.766365E-01,1.371168E+00,3.655025E+04,3.795758E+04,1.886021E+00,3.720215E+00,3.676673E+04,3.569413E+04,1.897192E+00,3.498413E+00,1.319061E+04,1.183229E+04,6.806413E-01,1.159693E+00
13:40:00,1.700134E+04,1.043822E+05,8.775103E-01,1.022849E+01,1.107185E+04,1.082574E+04,5.713788E-01,1.060936E+00,3.026774E+04,3.424996E+04,1.562026E+00,3.356485E+00,3.029774E+04,2.987899E+04,1.563574E+00,2.928154E+00,1.084829E+04,9.982398E+03,5.598418E-01,9.782873E-01,2.162641E+04,1.122190E+05,1.116230E+00,1.099639E+01,1.125657E+04,1.224924E+04,5.809120E-01,1.200435E+00,3.085613E+04,3.468569E+04,1.592391E+00,3.399187E+00,3.100802E+04,3.144762E+04,1.600230E+00,3.081884E+00,1.131089E+04,1.035719E+04,5.837149E-01,1.015015E+00,6.861117E+04,1.714099E+05,3.540784E+00,1.679855E+01,1.310330E+04,1.412499E+04,6.761360E-01,1.384400E+00,3.652189E+04,3.796364E+04,1.884558E+00,3.720811E+00,3.673841E+04,3.610254E+04,1.895730E+00,3.538440E+00,1.318092E+04,1.187701E+04,6.801415E-01,1.164076E+00
13:50:00,1.695537E+04,1.043858E+05,8.751374E-01,1.022884E+01,1.106012E+04,1.090170E+04,5.707735E-01,1.068378E+00,3.023468E+04,3.419546E+04,1.560320E+00,3.351145E+00,3.026467E+04,2.997381E+04,1.561867E+00,2.937445E+00,1.083656E+04,1.000468E+04,5.592364E-01,9.804704E-01,2.151811E+04,1.123476E+05,1.110640E+00,1.100900E+01,1.124034E+04,1.232950E+04,5.800741E-01,1.208300E+00,3.080936E+04,3.466936E+04,1.589978E+00,3.397587E+00,3.096126E+04,3.183806E+04,1.597816E+00,3.120146E+00,1.129465E+04,1.038587E+04,5.828772E-01,1.017826E+00,6.852349E+04,1.712543E+05,3.536259E+00,1.678330E+01,1.309385E+04,1.422872E+04,6.756483E-01,1.394565E+00,3.649424E+04,3.797571E+04,1.883131E+00,3.721994E+00,3.671079E+04,3.661132E+04,1.894305E+00,3.588305E+00,1.317148E+04,1.192030E+04,6.796543E-01,1.168319E+00
14:00:00,1.690988E+04,1.043925E+05,8.727894E-01,1.022950E+01,1.104859E+04,1.096285E+04,5.701787E-01,1.074370E+00,3.020219E+04,3.414190E+04,1.558643E+00,3.345896E+00,3.023217E+04,3.018205E+04,1.560190E+00,2.957852E+00,1.082503E+04,1.002550E+04,5.586415E-01,9.825113E-01,2.141143E+04,1.124806E+05,1.105133E+00,1.102203E+01,1.122441E+04,1.238613E+04,5.792522E-01,1.213848E+00,3.076347E+04,3.465004E+04,1.587609E+00,3.395694E+00,3.091536E+04,3.239711E+04,1.595448E+00,3.174935E+00,1.127873E+04,1.041316E+04,5.820555E-01,1.020500E+00,6.843765E+04,1.710103E+05,3.531829E+00,1.675938E+01,1.308463E+04,1.430340E+04,6.751728E-01,1.401882E+00,3.646728E+04,3.798599E+04,1.881740E+00,3.723003E+00,3.668385E+04,3.729601E+04,1.892915E+00,3.655414E+00,1.316228E+04,1.196084E+04,6.791794E-01,1.172291E+00
14:10:00,1.686486E+04,1.044040E+05,8.704657E-01,1.023063E+01,1.103726E+04,1.100861E+04,5.695940E-01,1.078854E+00,3.017023E+04,3.408481E+04,1.556994E+00,3.340301E+00,3.020020E+04,3.055782E+04,1.558540E+00,2.994680E+00,1.081369E+04,1.004375E+04,5.580566E-01,9.842988E-01,2.130635E+04,1.126198E+05,1.099710E+00,1.103567E+01,1.120879E+04,1.241921E+04,5.784459E-01,1.217088E+00,3.071843E+04,3.462227E+04,1.585285E+00,3.392972E+00,3.087033E+04,3.318324E+04,1.593124E+00,3.251978E+00,1.126311E+04,1.043753E+04,5.812494E-01,1.022887E+00,6.835359E+04,1.706778E+05,3.527491E+00,1.672679E+01,1.307564E+04,1.434866E+04,6.747090E-01,1.406315E+00,3.644096E+04,3.798663E+04,1.880382E+00,3.723066E+00,3.665756E+04,3.821898E+04,1.891559E+00,3.745879E+00,1.315330E+04,1.199677E+04,6.787161E-01,1.175812E+00
14:20:00,1.682029E+04,1.044225E+05,8.681655E-01,1.023244E+01,1.102612E+04,1.103949E+04,5.690191E-01,1.081879E+00,3.013880E+04,3.402221E+04,1.555371E+00,3.334167E+00,3.016876E+04,3.113705E+04,1.556917E+00,3.051448E+00,1.080255E+04,1.005923E+04,5.574816E-01,9.858162E-01,2.120285E+04,1.127677E+05,1.094368E+00,1.105016E+01,1.119346E+04,1.242962E+04,5.776549E-01,1.218107E+00,3.067424E+04,3.458403E+04,1.583004E+00,3.389225E+00,3.082614E+04,3.423147E+04,1.590843E+00,3.354711E+00,1.124779E+04,1.045873E+04,5.804586E-01,1.024965E+00,6.827125E+04,1.702622E+05,3.523241E+00,1.668605E+01,1.306687E+04,1.436528E+04,6.742564E-01,1.407943E+00,3.641527E+04,3.797425E+04,1.879056E+00,3.721852E+00,3.663190E+04,3.942112E+04,1.890234E+00,3.863709E+00,1.314454E+04,1.202777E+04,6.782641E-01,1.178850E+00
14:30:00,1.677617E+04,1.044500E+05,8.658882E-01,1.023514E+01,1.101517E+04,1.105623E+04,5.684537E-01,1.083518E+00,3.010788E+04,3.395304E+04,1.553775E+00,3.327389E+00,3.013782E+04,3.193108E+04,1.555321E+00,3.129269E+00,1.079159E+04,1.007194E+04,5.569160E-01,9.870619E-01,2.110090E+04,1.129267E+05,1.089106E+00,1.106574E+01,1.117842E+04,1.241859E+04,5.768789E-01,1.217025E+00,3.063086E+04,3.453437E+04,1.580765E+00,3.384358E+00,3.078277E+04,3.554699E+04,1.588605E+00,3.483639E+00,1.123275E+04,1.047671E+04,5.796828E-01,1.026727E+00,6.819055E+04,1.697686E+05,3.519077E+00,1.663767E+01,1.305831E+04,1.435455E+04,6.738147E-01,1.406889E+00,3.639019E+04,3.794670E+04,1.877762E+00,3.719151E+00,3.660684E+04,4.091230E+04,1.888941E+00,4.009870E+00,1.313599E+04,1.205367E+04,6.778229E-01,1.181388E+00
14:40:00,1.673248E+04,1.044880E+05,8.636332E-01,1.023886E+01,1.100439E+04,1.105981E+04,5.678975E-01,1.083869E+00,3.007744E+04,3.387593E+04,1.552205E+00,3.319831E+00,3.010738E+04,3.292790E+04,1.553750E+00,3.226966E+00,1.078081E+04,1.008185E+04,5.563598E-01,9.880329E-01,2.100048E+04,1.130980E+05,1.083923E+00,1.108253E+01,1.116367E+04,1.238772E+04,5.761176E-01,1.213999E+00,3.058829E+04,3.447268E+04,1.578569E+00,3.378312E+00,3.074020E+04,3.710613E+04,1.586408E+00,3.636444E+00,1.121801E+04,1.049140E+04,5.789216E-01,1.028166E+00,6.811145E+04,1.692011E+05,3.514995E+00,1.658205E+01,1.304995E+04,1.431819E+04,6.733833E-01,1.403324E+00,3.636568E+04,3.790244E+04,1.876497E+00,3.714812E+00,3.658237E+04,4.267146E+04,1.887678E+00,4.182297E+00,1.312764E+04,1.207433E+04,6.773921E-01,1.183413E+00
14:50:00,1.668921E+04,1.045370E+05,8.613999E-01,1.024366E+01,1.099379E+04,1.105149E+04,5.673503E-01,1.083052E+00,3.004749E+04,3.379078E+04,1.550659E+00,3.311487E+00,3.007742E+04,3.409668E+04,1.552204E+00,3.341513E+00,1.077021E+04,1.008887E+04,5.558124E-01,9.887203E-01,2.090157E+04,1.132814E+05,1.078817E+00,1.110049E+01,1.114920E+04,1.233889E+04,5.753706E-01,1.209213E+00,3.054651E+04,3.439784E+04,1.576412E+00,3.370977E+00,3.069843E+04,3.886200E+04,1.584252E+00,3.808526E+00,1.120353E+04,1.050264E+04,5.781748E-01,1.029267E+00,6.803390E+04,1.685618E+05,3.510993E+00,1.651940E+01,1.304179E+04,1.425830E+04,6.729620E-01,1.397452E+00,3.634174E+04,3.783966E+04,1.875262E+00,3.708659E+00,3.655845E+04,4.465099E+04,1.886444E+00,4.376323E+00,1.311949E+04,1.208951E+04,6.769713E-01,1.184901E+00
15:00:00,1.664635E+04,1.045962E+05,8.591878E-01,1.024947E+01,1.098335E+04,1.103253E+04,5.668118E-01,1.081194E+00,3.001801E+04,3.369709E+04,1.549137E+00,3.302305E+00,3.004793E+04,3.539181E+04,1.550681E+00,3.468442E+00,1.075977E+04,1.009282E+04,5.552738E-01,9.891074E-01,2.080414E+04,1.134749E+05,1.073789E+00,1.111946E+01,1.113499E+04,1.227405E+04,5.746376E-01,1.202858E+00,3.050550E+04,3.431010E+04,1.574296E+00,3.362379E+00,3.065743E+04,4.074993E+04,1.582136E+00,3.993550E+00,1.118934E+04,1.051017E+04,5.774421E-01,1.030005E+00,6.795784E+04,1.678501E+05,3.507068E+00,1.644965E+01,1.303381E+04,1.417712E+04,6.725504E-01,1.389494E+00,3.631834E+04,3.775802E+04,1.874054E+00,3.700657E+00,3.653507E+04,4.678277E+04,1.885238E+00,4.585268E+00,1.311152E+04,1.209891E+04,6.765602E-01,1.185821E+00
15:10:00,1.660390E+04,1.046641E+05,8.569965E-01,1.025612E+01,1.097308E+04,1.100446E+04,5.662819E-01,1.078442E+00,2.998898E+04,3.359264E+04,1.547639E+00,3.292069E+00,3.001889E+04,3.675858E+04,1.549183E+00,3.602391E+00,1.074950E+04,1.009279E+04,5.547437E-01,9.891037E-01,2.070817E+04,1.136753E+05,1.068835E+00,1.113910E+01,1.112106E+04,1.219557E+04,5.739185E-01,1.195166E+00,3.046526E+04,3.420729E+04,1.572219E+00,3.352303E+00,3.061718E+04,4.269664E+04,1.580059E+00,4.184329E+00,1.117540E+04,1.051292E+04,5.767231E-01,1.030274E+00,6.788324E+04,1.670611E+05,3.503217E+00,1.637233E+01,1.302602E+04,1.407720E+04,6.721482E-01,1.379700E+00,3.629546E+04,3.765464E+04,1.872874E+00,3.690523E+00,3.651222E+04,4.898783E+04,1.884059E+00,4.801390E+00,1.310374E+04,1.210125E+04,6.761585E-01,1.186050E+00
15:20:00,1.656183E+04,1.047380E+05,8.548255E-01,1.026336E+01,1.096297E+04,1.096894E+04,5.657601E-01,1.074961E+00,2.996039E+04,3.347750E+04,1.546164E+00,3.280785E+00,2.999029E+04,3.814466E+04,1.547707E+00,3.738228E+00,1.073939E+04,1.008867E+04,5.542219E-01,9.886999E-01,2.061363E+04,1.138782E+05,1.063956E+00,1.115898E+01,1.110738E+04,1.210594E+04,5.732128E-01,1.186381E+00,3.042575E+04,3.408954E+04,1.570180E+00,3.340763E+00,3.057768E+04,4.463147E+04,1.578021E+00,4.373941E+00,1.116173E+04,1.051062E+04,5.760176E-01,1.030049E+00,6.781004E+04,1.661901E+05,3.499440E+00,1.628696E+01,1.301840E+04,1.396139E+04,6.717550E-01,1.368349E+00,3.627309E+04,3.752912E+04,1.871719E+00,3.678220E+00,3.648988E+04,5.118851E+04,1.882906E+00,5.017077E+00,1.309613E+04,1.209617E+04,6.757658E-01,1.185551E+00
15:30:00,1.652016E+04,1.048151E+05,8.526744E-01,1.027092E+01,1.095302E+04,1.092775E+04,5.652465E-01,1.070924E+00,2.993223E+04,3.335129E+04,1.544711E+00,3.268417E+00,2.996213E+04,3.950316E+04,1.546254E+00,3.871360E+00,1.072943E+04,1.008010E+04,5.537082E-01,9.878603E-01,2.052051E+04,1.140786E+05,1.059149E+00,1.117861E+01,1.109396E+04,1.200783E+04,5.725203E-01,1.176766E+00,3.038697E+04,3.395661E+04,1.568179E+00,3.327735E+00,3.053890E+04,4.649376E+04,1.576020E+00,4.556440E+00,1.114832E+04,1.050280E+04,5.753253E-01,1.029282E+00,6.773821E+04,1.652314E+05,3.495733E+00,1.619301E+01,1.301095E+04,1.383278E+04,6.713706E-01,1.355743E+00,3.625121E+04,3.738085E+04,1.870590E+00,3.663687E+00,3.646802E+04,5.331442E+04,1.881778E+00,5.225430E+00,1.308869E+04,1.208304E+04,6.753820E-01,1.184264E+00
15:40:00,1.647886E+04,1.048923E+05,8.505428E-01,1.027848E+01,1.094322E+04,1.088268E+04,5.647407E-01,1.066507E+00,2.990450E+04,3.321423E+04,1.543280E+00,3.254984E+00,2.993439E+04,4.079609E+04,1.544822E+00,3.998063E+00,1.071963E+04,1.006672E+04,5.532023E-01,9.865488E-01,2.042878E+04,1.142714E+05,1.054415E+00,1.119751E+01,1.108080E+04,1.190397E+04,5.718407E-01,1.166588E+00,3.034890E+04,3.380821E+04,1.566214E+00,3.313192E+00,3.050084E+04,4.823455E+04,1.574055E+00,4.727027E+00,1.113516E+04,1.048895E+04,5.746460E-01,1.027925E+00,6.766771E+04,1.641796E+05,3.492095E+00,1.608992E+01,1.300366E+04,1.369451E+04,6.709947E-01,1.342190E+00,3.622981E+04,3.720925E+04,1.869486E+00,3.646868E+00,3.644665E+04,5.530735E+04,1.880675E+00,5.420745E+00,1.308141E+04,1.206125E+04,6.750066E-01,1.182128E+00
15:50:00,1.643793E+04,1.049666E+05,8.484304E-01,1.028576E+01,1.093357E+04,1.083510E+04,5.642426E-01,1.061844E+00,2.987718E+04,3.306542E+04,1.541870E+00,3.240401E+00,2.990706E+04,4.199548E+04,1.543412E+00,4.115597E+00,1.070998E+04,1.004818E+04,5.527041E-01,9.847319E-01,2.033842E+04,1.144522E+05,1.049751E+00,1.121522E+01,1.106787E+04,1.179681E+04,5.711738E-01,1.156086E+00,3.031153E+04,3.364477E+04,1.564286E+00,3.297175E+00,3.046348E+04,4.981833E+04,1.572127E+00,4.882227E+00,1.112224E+04,1.046862E+04,5.739793E-01,1.025932E+00,6.759851E+04,1.630299E+05,3.488523E+00,1.597725E+01,1.299654E+04,1.354960E+04,6.706271E-01,1.327988E+00,3.620887E+04,3.701447E+04,1.868405E+00,3.627777E+00,3.642573E+04,5.712240E+04,1.879596E+00,5.598622E+00,1.307430E+04,1.203020E+04,6.746394E-01,1.179085E+00
16:00:00,1.639737E+04,1.050356E+05,8.463368E-01,1.029252E+01,1.092406E+04,1.078695E+04,5.637520E-01,1.057125E+00,2.985026E+04,3.290453E+04,1.540480E+00,3.224634E+00,2.988013E+04,4.308439E+04,1.542022E+00,4.222302E+00,1.070047E+04,1.002418E+04,5.522135E-01,9.823794E-01,2.024940E+04,1.146169E+05,1.045156E+00,1.123136E+01,1.105519E+04,1.168846E+04,5.705194E-01,1.145468E+00,3.027485E+04,3.346544E+04,1.562392E+00,3.279600E+00,3.042680E+04,5.122461E+04,1.570234E+00,5.020029E+00,1.110956E+04,1.044141E+04,5.733251E-01,1.023265E+00,6.753057E+04,1.617793E+05,3.485017E+00,1.585469E+01,1.298957E+04,1.340049E+04,6.702675E-01,1.313373E+00,3.618838E+04,3.679547E+04,1.867348E+00,3.606312E+00,3.640526E+04,5.873258E+04,1.878539E+00,5.756418E+00,1.306734E+04,1.198936E+04,6.742803E-01,1.175081E+00
16:10:00,1.635716E+04,1.050973E+05,8.442617E-01,1.029856E+01,1.091470E+04,1.074078E+04,5.632688E-01,1.052601E+00,2.982373E+04,3.273632E+04,1.539112E+00,3.208149E+00,2.985360E+04,4.405910E+04,1.540653E+00,4.317814E+00,1.069110E+04,9.996407E+03,5.517301E-01,9.796573E-01,2.016172E+04,1.147626E+05,1.040630E+00,1.124564E+01,1.104275E+04,1.158356E+04,5.698771E-01,1.135187E+00,3.023883E+04,3.327559E+04,1.560534E+00,3.260995E+00,3.039080E+04,5.244775E+04,1.568376E+00,5.139883E+00,1.109712E+04,1.040914E+04,5.726830E-01,1.020102E+00,6.746386E+04,1.604355E+05,3.481574E+00,1.572299E+01,1.298275E+04,1.325207E+04,6.699156E-01,1.298827E+00,3.616832E+04,3.655883E+04,1.866313E+00,3.583118E+00,3.638523E+04,6.012771E+04,1.877506E+00,5.893134E+00,1.306053E+04,1.194091E+04,6.739289E-01,1.170332E+00
16:20:00,1.631731E+04,1.051503E+05,8.422048E-01,1.030376E+01,1.090547E+04,1.069701E+04,5.627927E-01,1.048311E+00,2.979759E+04,3.256068E+04,1.537762E+00,3.190937E+00,2.982745E+04,4.491442E+04,1.539303E+00,4.401627E+00,1.068188E+04,9.964595E+03,5.512539E-01,9.765395E-01,2.007534E+04,1.148874E+05,1.036172E+00,1.125786E+01,1.103053E+04,1.148305E+04,5.692467E-01,1.125337E+00,3.020348E+04,3.307545E+04,1.558709E+00,3.241381E+00,3.035545E+04,5.348398E+04,1.566552E+00,5.241420E+00,1.108491E+04,1.037158E+04,5.720528E-01,1.016421E+00,6.739834E+04,1.590009E+05,3.478194E+00,1.558240E+01,1.297608E+04,1.310668E+04,6.695713E-01,1.284577E+00,3.614869E+04,3.630482E+04,1.865300E+00,3.558222E+00,3.636562E+04,6.129874E+04,1.876494E+00,6.007887E+00,1.305386E+04,1.188458E+04,6.735851E-01,1.164811E+00
16:30:00,1.627781E+04,1.051930E+05,8.401658E-01,1.030794E+01,1.089638E+04,1.065094E+04,5.623236E-01,1.043796E+00,2.977183E+04,3.237007E+04,1.536433E+00,3.172257E+00,2.980168E+04,4.562080E+04,1.537973E+00,4.470843E+00,1.067279E+04,9.926016E+03,5.507848E-01,9.727586E-01,1.999024E+04,1.149887E+05,1.031780E+00,1.126779E+01,1.101854E+04,1.138150E+04,5.686280E-01,1.115386E+00,3.016876E+04,3.285478E+04,1.556918E+00,3.219755E+00,3.032074E+04,5.429320E+04,1.564761E+00,5.320711E+00,1.107292E+04,1.032502E+04,5.714343E-01,1.011859E+00,6.733400E+04,1.574788E+05,3.474873E+00,1.543322E+01,1.296955E+04,1.295897E+04,6.692344E-01,1.270101E+00,3.612947E+04,3.602277E+04,1.864308E+00,3.530578E+00,3.634643E+04,6.220148E+04,1.875503E+00,6.096346E+00,1.304734E+04,1.181640E+04,6.732486E-01,1.158129E+00
16:40:00,1.623865E+04,1.052234E+05,8.381444E-01,1.031092E+01,1.088742E+04,1.060431E+04,5.618613E-01,1.039227E+00,2.974643E+04,3.216839E+04,1.535122E+00,3.152493E+00,2.977627E+04,4.618980E+04,1.536662E+00,4.526597E+00,1.066383E+04,9.881930E+03,5.503224E-01,9.684380E-01,1.990641E+04,1.150637E+05,1.027453E+00,1.127514E+01,1.100678E+04,1.128157E+04,5.680208E-01,1.105594E+00,3.013468E+04,3.261875E+04,1.555159E+00,3.196625E+00,3.028667E+04,5.489340E+04,1.563002E+00,5.379519E+00,1.106116E+04,1.027109E+04,5.708273E-01,1.006573E+00,6.727081E+04,1.558734E+05,3.471612E+00,1.527589E+01,1.296316E+04,1.281095E+04,6.689046E-01,1.255595E+00,3.611065E+04,3.571755E+04,1.863337E+00,3.500664E+00,3.632763E+04,6.285100E+04,1.874533E+00,6.159987E+00,1.304096E+04,1.173786E+04,6.729192E-01,1.150431E+00
16:50:00,1.619982E+04,1.052408E+05,8.361405E-01,1.031263E+01,1.087860E+04,1.055551E+04,5.614058E-01,1.034445E+00,2.972139E+04,3.195694E+04,1.533830E+00,3.131770E+00,2.975123E+04,4.662036E+04,1.535370E+00,4.568782E+00,1.065500E+04,9.832762E+03,5.498668E-01,9.636194E-01,1.982382E+04,1.151116E+05,1.023190E+00,1.127983E+01,1.099523E+04,1.118257E+04,5.674248E-01,1.095892E+00,3.010123E+04,3.236979E+04,1.553432E+00,3.172227E+00,3.025322E+04,5.528806E+04,1.561276E+00,5.418185E+00,1.104962E+04,1.021057E+04,5.702315E-01,1.000642E+00,6.720873E+04,1.541925E+05,3.468408E+00,1.511116E+01,1.295690E+04,1.266278E+04,6.685818E-01,1.241072E+00,3.609222E+04,3.539170E+04,1.862386E+00,3.468726E+00,3.630922E+04,6.325129E+04,1.873584E+00,6.199203E+00,1.303471E+04,1.164975E+04,6.725968E-01,1.141795E+00
17:00:00,1.616133E+04,1.052452E+05,8.341537E-01,1.031306E+01,1.086990E+04,1.050214E+04,5.609568E-01,1.029215E+00,2.969671E+04,3.173609E+04,1.532556E+00,3.110127E+00,2.972654E+04,4.690535E+04,1.534096E+00,4.596704E+00,1.064630E+04,9.778670E+03,5.494178E-01,9.583182E-01,1.974245E+04,1.151323E+05,1.018991E+00,1.128186E+01,1.098389E+04,1.108271E+04,5.668397E-01,1.086106E+00,3.006837E+04,3.210847E+04,1.551737E+00,3.146617E+00,3.022037E+04,5.546978E+04,1.559581E+00,5.435983E+00,1.103828E+04,1.014367E+04,5.696467E-01,9.940851E-01,6.714774E+04,1.524466E+05,3.465261E+00,1.494006E+01,1.295078E+04,1.251262E+04,6.682657E-01,1.226356E+00,3.607417E+04,3.504609E+04,1.861455E+00,3.434853E+00,3.629120E+04,6.339420E+04,1.872653E+00,6.213194E+00,1.302860E+04,1.155237E+04,6.722812E-01,1.132249E+00
17:10:00,1.612316E+04,1.052365E+05,8.321838E-01,1.031220E+01,1.086132E+04,1.044088E+04,5.605142E-01,1.023211E+00,2.967237E+04,3.150606E+04,1.531300E+00,3.087585E+00,2.970220E+04,4.703557E+04,1.532839E+00,4.609458E+00,1.063772E+04,9.719764E+03,5.489751E-01,9.525453E-01,1.966230E+04,1.151258E+05,1.014853E+00,1.128122E+01,1.097276E+04,1.097772E+04,5.662655E-01,1.075817E+00,3.003612E+04,3.183513E+04,1.550072E+00,3.119830E+00,3.018812E+04,5.542824E+04,1.557917E+00,5.431903E+00,1.102716E+04,1.007052E+04,5.690727E-01,9.869170E-01,6.708781E+04,1.506465E+05,3.462168E+00,1.476365E+01,1.294478E+04,1.235699E+04,6.679562E-01,1.211103E+00,3.605649E+04,3.468152E+04,1.860543E+00,3.399121E+00,3.627354E+04,6.327012E+04,1.871742E+00,6.201020E+00,1.302261E+04,1.144597E+04,6.719721E-01,1.121821E+00
17:20:00,1.608532E+04,1.052142E+05,8.302306E-01,1.031002E+01,1.085287E+04,1.036851E+04,5.600780E-01,1.016119E+00,2.964837E+04,3.126699E+04,1.530061E+00,3.064156E+00,2.967819E+04,4.700167E+04,1.531600E+00,4.606130E+00,1.062927E+04,9.656110E+03,5.485388E-01,9.463072E-01,1.958333E+04,1.150915E+05,1.010777E+00,1.127786E+01,1.096184E+04,1.086436E+04,5.657018E-01,1.064708E+00,3.000444E+04,3.155001E+04,1.548437E+00,3.091889E+00,3.015646E+04,5.515296E+04,1.556283E+00,5.404918E+00,1.101624E+04,9.991238E+03,5.685092E-01,9.791468E-01,6.702893E+04,1.488034E+05,3.459129E+00,1.458302E+01,1.293891E+04,1.219170E+04,6.676532E-01,1.194903E+00,3.603918E+04,3.429863E+04,1.859649E+00,3.361595E+00,3.625625E+04,6.286811E+04,1.870850E+00,6.161606E+00,1.301674E+04,1.133077E+04,6.716695E-01,1.110531E+00
17:30:00,1.604780E+04,1.051787E+05,8.282938E-01,1.030654E+01,1.084453E+04,1.028684E+04,5.596479E-01,1.008115E+00,2.962470E+04,3.102641E+04,1.528840E+00,3.040580E+00,2.965452E+04,4.682156E+04,1.530379E+00,4.588472E+00,1.062093E+04,9.590399E+03,5.481087E-01,9.398673E-01,1.950552E+04,1.150298E+05,1.006761E+00,1.127181E+01,1.095112E+04,1.074545E+04,5.651485E-01,1.053055E+00,2.997334E+04,3.126349E+04,1.546833E+00,3.063811E+00,3.012537E+04,5.467003E+04,1.554678E+00,5.357584E+00,1.100552E+04,9.909465E+03,5.679561E-01,9.711330E-01,6.697107E+04,1.469293E+05,3.456143E+00,1.439935E+01,1.293315E+04,1.201971E+04,6.673564E-01,1.178047E+00,3.602221E+04,3.390882E+04,1.858774E+00,3.323390E+00,3.623930E+04,6.221680E+04,1.869976E+00,6.097760E+00,1.301100E+04,1.121085E+04,6.713731E-01,1.098776E+00
17:40:00,1.601059E+04,1.051306E+05,8.263733E-01,1.030182E+01,1.083632E+04,1.019195E+04,5.592239E-01,9.988157E-01,2.960136E+04,3.078041E+04,1.527635E+00,3.016472E+00,2.963117E+04,4.647411E+04,1.529174E+00,4.554417E+00,1.061271E+04,9.521347E+03,5.476846E-01,9.331003E-01,1.942887E+04,1.149418E+05,1.002805E+00,1.126319E+01,1.094060E+04,1.061626E+04,5.646053E-01,1.040395E+00,2.994281E+04,3.097053E+04,1.545256E+00,3.035101E+00,3.009484E+04,5.395080E+04,1.553102E+00,5.287094E+00,1.099500E+04,9.823566E+03,5.674132E-01,9.627148E-01,6.691421E+04,1.450369E+05,3.453209E+00,1.421390E+01,1.292752E+04,1.183708E+04,6.670657E-01,1.160148E+00,3.600559E+04,3.350793E+04,1.857916E+00,3.284099E+00,3.622270E+04,6.128916E+04,1.869119E+00,6.006833E+00,1.300537E+04,1.108481E+04,6.710828E-01,1.086423E+00
17:50:00,1.597369E+04,1.050695E+05,8.244688E-01,1.029584E+01,1.082822E+04,1.008506E+04,5.588058E-01,9.883406E-01,2.957834E+04,3.052783E+04,1.526447E+00,2.991720E+00,2.960815E+04,4.595392E+04,1.527986E+00,4.503433E+00,1.060461E+04,9.448577E+03,5.472664E-01,9.259689E-01,1.935334E+04,1.148269E+05,9.989068E-01,1.125193E+01,1.093026E+04,1.047703E+04,5.640721E-01,1.026750E+00,2.991282E+04,3.066901E+04,1.543709E+00,3.005552E+00,3.006486E+04,5.298502E+04,1.551555E+00,5.192442E+00,1.098468E+04,9.732818E+03,5.668802E-01,9.538215E-01,6.685832E+04,1.431368E+05,3.450325E+00,1.402769E+01,1.292200E+04,1.164312E+04,6.667809E-01,1.141138E+00,3.598931E+04,3.309439E+04,1.857076E+00,3.243568E+00,3.620644E+04,6.007514E+04,1.868280E+00,5.887839E+00,1.299986E+04,1.095210E+04,6.707985E-01,1.073417E+00
18:00:00,1.593710E+04,1.049945E+05,8.225803E-01,1.028849E+01,1.082023E+04,9.969660E+03,5.583935E-01,9.770307E-01,2.955563E+04,3.026825E+04,1.525275E+00,2.966282E+00,2.958543E+04,4.526227E+04,1.526813E+00,4.435647E+00,1.059662E+04,9.373639E+03,5.468541E-01,9.186250E-01,1.927893E+04,1.146839E+05,9.950661E-01,1.123792E+01,1.092012E+04,1.033169E+04,5.635486E-01,1.012507E+00,2.988337E+04,3.035847E+04,1.542189E+00,2.975121E+00,3.003542E+04,5.177386E+04,1.550036E+00,5.073745E+00,1.097454E+04,9.639280E+03,5.663569E-01,9.446548E-01,6.680339E+04,1.412384E+05,3.447490E+00,1.384164E+01,1.291660E+04,1.144211E+04,6.665020E-01,1.121437E+00,3.597335E+04,3.266806E+04,1.856252E+00,3.201785E+00,3.619050E+04,5.857584E+04,1.867457E+00,5.740885E+00,1.299447E+04,1.081502E+04,6.705199E-01,1.059981E+00
18:10:00,1.590081E+04,1.049052E+05,8.207073E-01,1.027974E+01,1.158942E+04,9.848163E+03,5.980890E-01,9.651239E-01,3.167509E+04,2.999808E+04,1.634654E+00,2.939806E+00,3.170489E+04,4.440291E+04,1.636192E+00,4.351425E+00,1.136582E+04,9.296955E+03,5.865495E-01,9.111099E-01,1.920561E+04,1.145121E+05,9.912818E-01,1.122108E+01,1.168800E+04,1.018240E+04,6.031763E-01,9.978767E-01,3.199842E+04,3.003490E+04,1.651340E+00,2.943412E+00,3.215048E+04,5.032134E+04,1.659188E+00,4.931393E+00,1.174242E+04,9.543922E+03,6.059848E-01,9.353098E-01,7.789994E+04,1.393452E+05,4.020144E+00,1.365612E+01,1.438448E+04,1.123594E+04,7.422451E-01,1.101231E+00,4.020330E+04,3.222424E+04,2.074521E+00,3.158286E+00,4.042047E+04,5.679431E+04,2.085727E+00,5.566272E+00,1.446235E+04,1.067451E+04,7.462634E-01,1.046210E+00
18:20:00,1.586483E+04,1.048002E+05,8.188502E-01,1.026945E+01,1.235928E+04,9.722403E+03,6.378123E-01,9.527992E-01,3.379645E+04,2.971440E+04,1.744115E+00,2.912005E+00,3.382624E+04,4.333730E+04,1.745652E+00,4.246992E+00,1.213568E+04,9.216168E+03,6.262733E-01,9.031929E-01,1.913338E+04,1.143095E+05,9.875535E-01,1.120123E+01,1.245662E+04,1.003016E+04,6.428357E-01,9.829572E-01,3.411559E+04,2.969418E+04,1.760585E+00,2.910021E+00,3.426765E+04,4.857398E+04,1.768432E+00,4.760150E+00,1.251104E+04,9.443814E+03,6.456443E-01,9.254994E-01,8.901928E+04,1.374652E+05,4.593837E+00,1.347187E+01,1.585383E+04,1.102581E+04,8.180425E-01,1.080636E+00,4.443779E+04,3.175878E+04,2.292960E+00,3.112667E+00,4.465495E+04,5.467524E+04,2.304166E+00,5.358577E+00,1.593170E+04,1.052777E+04,8.220608E-01,1.031828E+00
18:30:00,1.582916E+04,1.046778E+05,8.170093E-01,1.025746E+01,1.312997E+04,9.595458E+03,6.775672E-01,9.403587E-01,3.591999E+04,2.941940E+04,1.853660E+00,2.883096E+00,3.594978E+04,4.211045E+04,1.855198E+00,4.126758E+00,1.290636E+04,9.131310E+03,6.660282E-01,8.948768E-01,1.906223E+04,1.140740E+05,9.838811E-01,1.117815E+01,1.322616E+04,9.877822E+03,6.825315E-01,9.680282E-01,3.623522E+04,2.933928E+04,1.869929E+00,2.875241E+00,3.638729E+04,4.659786E+04,1.877776E+00,4.566487E+00,1.328059E+04,9.339121E+03,6.853404E-01,9.152395E-01,1.001390E+05,1.356074E+05,5.167489E+00,1.328981E+01,1.732456E+04,1.081484E+04,8.938806E-01,1.059959E+00,4.867607E+04,3.127484E+04,2.511514E+00,3.065237E+00,4.889325E+04,5.228474E+04,2.522720E+00,5.124280E+00,1.740244E+04,1.037511E+04,8.978992E-01,1.016866E+00
18:40:00,1.579384E+04,1.045386E+05,8.151860E-01,1.024381E+01,1.390151E+04,9.469101E+03,7.173531E-01,9.279759E-01,3.804591E+04,2.911417E+04,1.963295E+00,2.853184E+00,3.807569E+04,4.075358E+04,1.964832E+00,3.993782E+00,1.367789E+04,9.042295E+03,7.058139E-01,8.861535E-01,1.899218E+04,1.138063E+05,9.802656E-01,1.115192E+01,1.399666E+04,9.726889E+03,7.222631E-01,9.532371E-01,3.835751E+04,2.897193E+04,1.979376E+00,2.839242E+00,3.850960E+04,4.444428E+04,1.987224E+00,4.355436E+00,1.405109E+04,9.229738E+03,7.250722E-01,9.045200E-01,1.112682E+05,1.337831E+05,5.741562E+00,1.311103E+01,1.879670E+04,1.060487E+04,9.697592E-01,1.039380E+00,5.291839E+04,3.077450E+04,2.730191E+00,3.016199E+00,5.313560E+04,4.967787E+04,2.741398E+00,4.868777E+00,1.887459E+04,1.021656E+04,9.737779E-01,1.001327E+00
18:50:00,1.575887E+04,1.043829E+05,8.133812E-01,1.022856E+01,1.467356E+04,9.342879E+03,7.571551E-01,9.156063E-01,4.017325E+04,2.879819E+04,2.072979E+00,2.822219E+00,4.020303E+04,3.924695E+04,2.074516E+00,3.846130E+00,1.444992E+04,8.946653E+03,7.456158E-01,8.767805E-01,1.892324E+04,1.135076E+05,9.767078E-01,1.112265E+01,1.476775E+04,9.576256E+03,7.620156E-01,9.384754E-01,4.048149E+04,2.859141E+04,2.088885E+00,2.801951E+00,4.063359E+04,4.209424E+04,2.096734E+00,4.125131E+00,1.482219E+04,9.111811E+03,7.648248E-01,8.929633E-01,1.224034E+05,1.320034E+05,6.315895E+00,1.293662E+01,2.026953E+04,1.039509E+04,1.045654E+00,1.018820E+00,5.716277E+04,3.025752E+04,2.948921E+00,2.965530E+00,5.738000E+04,4.683836E+04,2.960129E+00,4.590476E+00,2.034742E+04,1.004815E+04,1.049673E+00,9.848208E-01
19:00:00,1.572427E+04,1.042105E+05,8.115954E-01,1.021166E+01,1.544588E+04,9.214879E+03,7.969665E-01,9.030627E-01,4.230139E+04,2.847383E+04,2.182692E+00,2.790431E+00,4.233116E+04,3.764117E+04,2.184228E+00,3.688764E+00,1.522222E+04,8.843362E+03,7.854271E-01,8.666580E-01,1.885543E+04,1.131779E+05,9.732077E-01,1.109034E+01,1.553920E+04,9.423291E+03,8.017818E-01,9.234851E-01,4.260652E+04,2.820090E+04,2.198436E+00,2.763681E+00,4.275864E+04,3.963596E+04,2.206285E+00,3.884220E+00,1.559365E+04,8.983367E+03,8.045911E-01,8.803758E-01,1.335426E+05,1.302755E+05,6.890401E+00,1.276729E+01,2.174269E+04,1.018302E+04,1.121560E+00,9.980354E-01,6.140812E+04,2.972769E+04,3.167683E+00,2.913602E+00,6.162538E+04,4.385828E+04,3.178890E+00,4.298398E+00,2.182060E+04,9.867651E+03,1.125579E+00,9.671302E-01
19:10:00,1.569003E+04,1.040224E+05,8.098283E-01,1.019323E+01,1.544129E+04,9.088436E+03,7.966831E-01,8.906715E-01,4.228817E+04,2.815346E+04,2.181890E+00,2.759036E+00,4.231794E+04,3.601329E+04,2.183426E+00,3.529231E+00,1.521762E+04,8.734274E+03,7.851438E-01,8.559673E-01,1.878873E+04,1.128201E+05,9.697647E-01,1.105528E+01,1.553306E+04,9.271523E+03,8.014178E-01,9.086122E-01,4.258831E+04,2.781484E+04,2.197376E+00,2.725849E+00,4.274044E+04,3.719929E+04,2.205225E+00,3.645429E+00,1.558751E+04,8.845911E+03,8.042273E-01,8.669049E-01,1.335342E+05,1.286247E+05,6.889594E+00,1.260551E+01,2.174291E+04,9.973270E+03,1.121461E+00,9.774784E-01,6.140853E+04,2.920330E+04,3.167399E+00,2.862207E+00,6.162582E+04,4.087867E+04,3.178607E+00,4.006368E+00,2.182083E+04,9.677262E+03,1.125480E+00,9.484700E-01
19:20:00,1.565614E+04,1.038234E+05,8.080789E-01,1.017372E+01,1.543630E+04,8.964769E+03,7.963847E-01,8.785524E-01,4.227376E+04,2.784068E+04,2.181042E+00,2.728385E+00,4.230353E+04,3.450907E+04,2.182578E+00,3.381818E+00,1.521260E+04,8.623151E+03,7.848449E-01,8.450773E-01,1.872309E+04,1.124426E+05,9.663769E-01,1.101829E+01,1.552658E+04,9.122809E+03,8.010424E-01,8.940386E-01,4.256912E+04,2.743856E+04,2.196281E+00,2.688974E+00,4.272127E+04,3.500713E+04,2.204130E+00,3.430601E+00,1.558105E+04,8.704752E+03,8.038521E-01,8.530713E-01,1.335059E+05,1.270506E+05,6.887896E+00,1.245126E+01,2.174197E+04,9.767945E+03,1.121325E+00,9.573550E-01,6.140528E+04,2.869098E+04,3.166992E+00,2.811996E+00,6.162263E+04,3.814030E+04,3.178201E+00,3.737984E+00,2.181991E+04,9.482459E+03,1.125344E+00,9.293773E-01
19:30:00,1.562256E+04,1.036214E+05,8.063455E-01,1.015393E+01,1.543072E+04,8.847221E+03,7.960669E-01,8.670331E-01,4.225783E+04,2.754384E+04,2.180143E+00,2.699295E+00,4.228760E+04,3.316839E+04,2.181679E+00,3.250437E+00,1.520701E+04,8.514888E+03,7.845273E-01,8.344675E-01,1.865848E+04,1.120584E+05,9.630419E-01,1.098064E+01,1.551956E+04,8.981745E+03,8.006502E-01,8.802149E-01,4.254855E+04,2.708338E+04,2.195141E+00,2.654168E+00,4.270071E+04,3.312245E+04,2.202991E+00,3.245910E+00,1.557403E+04,8.566877E+03,8.034600E-01,8.395596E-01,1.334799E+05,1.255907E+05,6.886369E+00,1.230819E+01,2.173996E+04,9.572113E+03,1.121164E+00,9.381622E-01,6.139911E+04,2.820382E+04,3.166515E+00,2.764251E+00,6.161647E+04,3.572585E+04,3.177725E+00,3.501355E+00,2.181790E+04,9.290879E+03,1.125183E+00,9.106005E-01
19:40:00,1.558925E+04,1.034239E+05,8.046262E-01,1.013458E+01,1.542451E+04,8.737537E+03,7.957301E-01,8.562846E-01,4.224016E+04,2.726666E+04,2.179187E+00,2.672133E+00,4.226993E+04,3.201011E+04,2.180723E+00,3.136931E+00,1.520080E+04,8.412144E+03,7.841906E-01,8.243989E-01,1.859482E+04,1.116804E+05,9.597564E-01,1.094360E+01,1.551195E+04,8.850833E+03,8.002410E-01,8.673860E-01,4.252636E+04,2.675451E+04,2.193951E+00,2.621940E+00,4.267853E+04,3.156510E+04,2.201802E+00,3.093300E+00,1.556642E+04,8.436148E+03,8.030510E-01,8.267483E-01,1.334469E+05,1.242637E+05,6.884539E+00,1.217815E+01,2.173682E+04,9.389002E+03,1.120976E+00,9.202164E-01,6.138966E+04,2.774934E+04,3.165955E+00,2.719710E+00,6.160705E+04,3.367137E+04,3.177165E+00,3.300010E+00,2.181477E+04,9.107371E+03,1.124996E+00,8.926153E-01
19:50:00,1.555617E+04,1.032377E+05,8.029189E-01,1.011634E+01,1.541801E+04,8.637246E+03,7.953883E-01,8.464567E-01,4.222167E+04,2.701231E+04,2.178213E+00,2.647208E+00,4.225143E+04,3.109122E+04,2.179748E+00,3.046888E+00,1.519431E+04,8.318999E+03,7.838490E-01,8.152711E-01,1.853207E+04,1.113198E+05,9.565175E-01,1.090827E+01,1.550410E+04,8.732074E+03,7.998291E-01,8.557483E-01,4.250348E+04,2.645585E+04,2.192751E+00,2.592674E+00,4.265565E+04,3.040430E+04,2.200601E+00,2.979554E+00,1.555857E+04,8.318492E+03,8.026392E-01,8.152185E-01,1.334099E+05,1.230747E+05,6.882557E+00,1.206163E+01,2.173323E+04,9.221383E+03,1.120784E+00,9.037891E-01,6.137887E+04,2.733375E+04,3.165377E+00,2.678980E+00,6.159628E+04,3.206178E+04,3.176588E+00,3.142270E+00,2.181119E+04,8.939124E+03,1.124804E+00,8.761260E-01
20:00:00,1.552330E+04,1.030691E+05,8.012226E-01,1.009981E+01,1.541146E+04,8.546654E+03,7.950481E-01,8.375793E-01,4.220297E+04,2.678058E+04,2.177241E+00,2.624501E+00,4.223273E+04,3.039378E+04,2.178776E+00,2.978548E+00,1.518775E+04,8.236058E+03,7.835087E-01,8.071435E-01,1.847018E+04,1.109867E+05,9.533230E-01,1.087563E+01,1.549623E+04,8.625834E+03,7.994209E-01,8.453376E-01,4.248052E+04,2.618685E+04,2.191559E+00,2.566314E+00,4.263270E+04,2.959623E+04,2.199410E+00,2.900377E+00,1.555071E+04,8.215296E+03,8.022313E-01,8.051061E-01,1.333709E+05,1.220258E+05,6.880503E+00,1.195886E+01,2.172953E+04,9.070218E+03,1.120593E+00,8.889747E-01,6.136776E+04,2.695811E+04,3.164802E+00,2.642168E+00,6.158518E+04,3.086481E+04,3.176014E+00,3.024975E+00,2.180750E+04,8.788644E+03,1.124613E+00,8.613785E-01
