
Version,
  8.6;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {21d25b34-7c7d-40c0-9088-90585f6b9460}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  CaliberationTestBuilding - PNNL Copy,   !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  997_office_1_Core,                      !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  997_office_1_Core,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_1_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_1_Core Thermostat,           !- Name
  997_office_1_Core,                      !- Zone or ZoneList Name
  997_office_1_Core Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_1_Core Thermostat Schedule,  !- Name
  997_office_1_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_1_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  PNNL_Asset_Rating_Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
  PNNL_Asset_Rating_Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.6,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  19.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  19.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.6,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6;                                   !- Value Until Time 24

Schedule:Week:Daily,
  Schedule:Week:Daily {51e7174f-3b0f-47a7-baca-ae7fa70e585c}, !- Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Heating_Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {51e7174f-3b0f-47a7-baca-ae7fa70e585c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Heating_Schedule_Summer_Design_Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.6,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.6,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.6,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.6,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.6,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.6,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.6,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.6,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.6,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.6,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.6,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.6,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.6,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.6,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.6,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Heating_Schedule_Winter_Design_Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.6,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.6,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.6,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.6,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  19.6,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.6,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.6;                                   !- Value Until Time 24

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  24,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  24,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  24,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  24,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  24,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  24,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  24,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  24,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  24,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  24,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  24,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Week:Daily,
  Schedule:Week:Daily {560a892d-5c82-44ea-b0cd-55fe24589fa3}, !- Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Cooling_Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {560a892d-5c82-44ea-b0cd-55fe24589fa3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Cooling_Schedule_Summer_Design_Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  25.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  25,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  24,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  24,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  24,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  24,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  24,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  24,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  24,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  24,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  24,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  24,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  24,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  24,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  24,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  24,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  24,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Cooling_Schedule_Winter_Design_Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  26.7,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  26.7,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  26.7,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  26.7,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  26.7,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  26.7,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  26.7,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  26.7,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  26.7,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  26.7,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  26.7,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  26.7,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  26.7,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  26.7,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  26.7,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  26.7,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  26.7,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  26.7,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  26.7,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  26.7,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  26.7;                                   !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  997_office_1_Core,                      !- Zone Name
  997_office_1_Core Equipment List,       !- Zone Conditioning Equipment List Name
  997_office_1_Core Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Node 47;                                !- Zone Return Air Node Name

NodeList,
  997_office_1_Core Inlet Node List,      !- Name
  Node 46;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node 46,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 48,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 7,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 46,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 7,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 46;                                !- Air Outlet Node Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Always_On_Default,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5cf9b2d4-27fc-4976-b490-9d3da1353901}, !- Name
  Always_On_Default,                      !- Sunday Schedule:Day Name
  Always_On_Default,                      !- Monday Schedule:Day Name
  Always_On_Default,                      !- Tuesday Schedule:Day Name
  Always_On_Default,                      !- Wednesday Schedule:Day Name
  Always_On_Default,                      !- Thursday Schedule:Day Name
  Always_On_Default,                      !- Friday Schedule:Day Name
  Always_On_Default,                      !- Saturday Schedule:Day Name
  Always_On_Default,                      !- Holiday Schedule:Day Name
  Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
  Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
  Always_On_Default,                      !- CustomDay1 Schedule:Day Name
  Always_On_Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On,                              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {5cf9b2d4-27fc-4976-b490-9d3da1353901}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Always_On_Summer_Design_Day,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On_Winter_Design_Day,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneHVAC:EquipmentList,
  997_office_1_Core Equipment List,       !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_1_Core,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_1_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_1_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  997_office_1_Core,                      !- Zone Name 1
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 1
  997_office_1_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  997_office_1_East Perimeter,            !- Zone Name 2
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 2
  997_office_1_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  997_office_1_North Perimeter,           !- Zone Name 3
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 3
  997_office_1_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  997_office_1_South Perimeter,           !- Zone Name 4
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 4
  997_office_1_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  997_office_1_West Perimeter,            !- Zone Name 5
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 5
  997_office_1_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  997_office_2_Core,                      !- Zone Name 6
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 6
  997_office_2_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  997_office_2_East Perimeter,            !- Zone Name 7
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 7
  997_office_2_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  997_office_2_North Perimeter,           !- Zone Name 8
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 8
  997_office_2_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  997_office_2_South Perimeter,           !- Zone Name 9
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 9
  997_office_2_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  997_office_2_West Perimeter,            !- Zone Name 10
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 10
  997_office_2_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  997_office_3_Core,                      !- Zone Name 11
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 11
  997_office_3_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  997_office_3_East Perimeter,            !- Zone Name 12
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 12
  997_office_3_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  997_office_3_North Perimeter,           !- Zone Name 13
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 13
  997_office_3_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  997_office_3_South Perimeter,           !- Zone Name 14
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 14
  997_office_3_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  997_office_3_West Perimeter,            !- Zone Name 15
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name 15
  997_office_3_West Perimeter Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  997_office_1_East Perimeter,            !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  997_office_1_East Perimeter,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 0,             !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 0,            !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_1_East Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 0,            !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 0,             !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8345503048, -17.32915, 4.10445207707163, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.32915, 0.762,        !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.32915, 0.762,         !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.32915, 4.10445207707163; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 0,            !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 0,             !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_1_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_1_East Perimeter Thermostat, !- Name
  997_office_1_East Perimeter,            !- Zone or ZoneList Name
  997_office_1_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_1_East Perimeter Thermostat Schedule, !- Name
  997_office_1_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_1_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_1_East Perimeter,            !- Zone Name
  997_office_1_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_1_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  Node 41;                                !- Zone Return Air Node Name

NodeList,
  997_office_1_East Perimeter Inlet Node List, !- Name
  Node 40;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node 40,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 42,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 5,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 40,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 40;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_1_East Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_1_East Perimeter,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_1_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_1_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_1_North Perimeter,           !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 0,            !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_1_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  997_office_1_North Perimeter,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 0,            !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 0,             !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_1_North Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 0,             !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 0,            !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8091503048, 17.35455, 4.10133326297085, !- X,Y,Z Vertex 1 {m}
  47.8091503048, 17.35455, 0.762,         !- X,Y,Z Vertex 2 {m}
  -47.8091496952, 17.35455, 0.762,        !- X,Y,Z Vertex 3 {m}
  -47.8091496952, 17.35455, 4.10133326297085; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 0,             !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 0,             !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_1_North Perimeter Thermostat, !- Name
  997_office_1_North Perimeter,           !- Zone or ZoneList Name
  997_office_1_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_1_North Perimeter Thermostat Schedule, !- Name
  997_office_1_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_1_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_1_North Perimeter,           !- Zone Name
  997_office_1_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_1_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Node 38;                                !- Zone Return Air Node Name

NodeList,
  997_office_1_North Perimeter Inlet Node List, !- Name
  Node 37;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node 37,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 39,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 4,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 37,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 37;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_1_North Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_1_North Perimeter,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_1_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_1_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_1_South Perimeter,           !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  997_office_1_South Perimeter,           !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 0,            !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 0,           !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_1_South Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 0,           !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 0,            !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.8091496952, -17.35455, 4.10133326297085, !- X,Y,Z Vertex 1 {m}
  -47.8091496952, -17.35455, 0.762,       !- X,Y,Z Vertex 2 {m}
  47.8091503048, -17.35455, 0.762,        !- X,Y,Z Vertex 3 {m}
  47.8091503048, -17.35455, 4.10133326297085; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 0,           !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 0,            !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_1_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_1_South Perimeter Thermostat, !- Name
  997_office_1_South Perimeter,           !- Zone or ZoneList Name
  997_office_1_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_1_South Perimeter Thermostat Schedule, !- Name
  997_office_1_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_1_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_1_South Perimeter,           !- Zone Name
  997_office_1_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_1_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Node 44;                                !- Zone Return Air Node Name

NodeList,
  997_office_1_South Perimeter Inlet Node List, !- Name
  Node 43;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node 43,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 45,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 6,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 43,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 6,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 43;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_1_South Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_1_South Perimeter,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_1_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_1_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_1_West Perimeter,            !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Insul_slab,                             !- Construction Name
  997_office_1_West Perimeter,            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 0,           !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 0,            !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_1_West Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 0,            !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 0,           !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.8345496952, 17.32915, 4.10445207707163, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.32915, 0.762,        !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.32915, 0.762,       !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.32915, 4.10445207707163; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 0,            !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 0,            !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_1_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 0,           !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 0,           !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_1_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_1_West Perimeter Thermostat, !- Name
  997_office_1_West Perimeter,            !- Zone or ZoneList Name
  997_office_1_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_1_West Perimeter Thermostat Schedule, !- Name
  997_office_1_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_1_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_1_West Perimeter,            !- Zone Name
  997_office_1_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_1_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Node 11;                                !- Zone Return Air Node Name

NodeList,
  997_office_1_West Perimeter Inlet Node List, !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node 5,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 36,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 3,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 5,                                 !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 5;                                 !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_1_West Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_1_West Perimeter,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_1_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_1_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_2_Core,                      !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_2_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_2_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_2_Core Thermostat,           !- Name
  997_office_2_Core,                      !- Zone or ZoneList Name
  997_office_2_Core Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_2_Core Thermostat Schedule,  !- Name
  997_office_2_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_2_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_2_Core,                      !- Zone Name
  997_office_2_Core Equipment List,       !- Zone Conditioning Equipment List Name
  997_office_2_Core Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                !- Zone Air Node Name
  Node 62;                                !- Zone Return Air Node Name

NodeList,
  997_office_2_Core Inlet Node List,      !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 11, !- Name
  Node 61,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
  Node 63,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 12,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 61,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 12,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
  Node 61;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_2_Core Equipment List,       !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_2_Core,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_2_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_2_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_2_East Perimeter,            !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_2_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_2_East Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8345503048, -17.32915, 8.5545321933436, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.32915, 5.21208011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.32915, 5.21208011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.32915, 8.5545321933436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_2_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_2_East Perimeter Thermostat, !- Name
  997_office_2_East Perimeter,            !- Zone or ZoneList Name
  997_office_2_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_2_East Perimeter Thermostat Schedule, !- Name
  997_office_2_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_2_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_2_East Perimeter,            !- Zone Name
  997_office_2_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_2_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Node 56;                                !- Zone Return Air Node Name

NodeList,
  997_office_2_East Perimeter Inlet Node List, !- Name
  Node 55;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node 55,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node 57,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 10,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 55,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 10,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node 55;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_2_East Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_2_East Perimeter,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_2_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_2_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_2_North Perimeter,           !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_2_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_2_North Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8091503048, 17.35455, 8.55141337924283, !- X,Y,Z Vertex 1 {m}
  47.8091503048, 17.35455, 5.21208011627197, !- X,Y,Z Vertex 2 {m}
  -47.8091496952, 17.35455, 5.21208011627197, !- X,Y,Z Vertex 3 {m}
  -47.8091496952, 17.35455, 8.55141337924283; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_2_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_2_North Perimeter Thermostat, !- Name
  997_office_2_North Perimeter,           !- Zone or ZoneList Name
  997_office_2_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_2_North Perimeter Thermostat Schedule, !- Name
  997_office_2_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_2_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_2_North Perimeter,           !- Zone Name
  997_office_2_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_2_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                !- Zone Air Node Name
  Node 53;                                !- Zone Return Air Node Name

NodeList,
  997_office_2_North Perimeter Inlet Node List, !- Name
  Node 52;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node 52,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node 54,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 9,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 52,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 9,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node 52;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_2_North Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_2_North Perimeter,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_2_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_2_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_2_South Perimeter,           !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_2_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_2_South Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.8091496952, -17.35455, 8.55141337924283, !- X,Y,Z Vertex 1 {m}
  -47.8091496952, -17.35455, 5.21208011627197, !- X,Y,Z Vertex 2 {m}
  47.8091503048, -17.35455, 5.21208011627197, !- X,Y,Z Vertex 3 {m}
  47.8091503048, -17.35455, 8.55141337924283; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_2_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_2_South Perimeter Thermostat, !- Name
  997_office_2_South Perimeter,           !- Zone or ZoneList Name
  997_office_2_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_2_South Perimeter Thermostat Schedule, !- Name
  997_office_2_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_2_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_2_South Perimeter,           !- Zone Name
  997_office_2_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_2_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                !- Zone Air Node Name
  Node 59;                                !- Zone Return Air Node Name

NodeList,
  997_office_2_South Perimeter Inlet Node List, !- Name
  Node 58;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node 58,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node 60,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 11,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 58,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 11,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node 58;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_2_South Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_2_South Perimeter,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_2_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_2_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_2_West Perimeter,            !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_2_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 4.45008011627197; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_2_West Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.8345496952, 17.32915, 8.5545321933436, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.32915, 5.21208011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.32915, 5.21208011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.32915, 8.5545321933436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_2_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 4.45008011627197, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 4.45008011627197, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  INT-FLOOR-UNDERSIDE,                    !- Construction Name
  997_office_2_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_2_West Perimeter Thermostat, !- Name
  997_office_2_West Perimeter,            !- Zone or ZoneList Name
  997_office_2_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_2_West Perimeter Thermostat Schedule, !- Name
  997_office_2_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_2_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_2_West Perimeter,            !- Zone Name
  997_office_2_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_2_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  Node 50;                                !- Zone Return Air Node Name

NodeList,
  997_office_2_West Perimeter Inlet Node List, !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node 49,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node 51,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 8,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 49,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 8,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node 49;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_2_West Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_2_West Perimeter,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_2_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_2_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_3_Core,                      !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_3_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_Core,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  997_office_3_Core,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  skylight_7_0.9_1,                       !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.2375503048, -0.767396453086494, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2375503048, 0.767396453086496, 13.3502403488159, !- X,Y,Z Vertex 2 {m}
  -43.2375496952, 0.767396453086496, 13.3502403488159, !- X,Y,Z Vertex 3 {m}
  -43.2375496952, -0.767396453086494, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_3_Core Thermostat,           !- Name
  997_office_3_Core,                      !- Zone or ZoneList Name
  997_office_3_Core Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_3_Core Thermostat Schedule,  !- Name
  997_office_3_Core Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_3_Core Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_3_Core,                      !- Zone Name
  997_office_3_Core Equipment List,       !- Zone Conditioning Equipment List Name
  997_office_3_Core Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 35,                                !- Zone Air Node Name
  Node 77;                                !- Zone Return Air Node Name

NodeList,
  997_office_3_Core Inlet Node List,      !- Name
  Node 76;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 16, !- Name
  Node 76,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 16, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
  Node 78,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 17,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 76,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 17,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
  Node 76;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_3_Core Equipment List,       !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_3_Core,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_3_Core Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_3_Core Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_3_East Perimeter,            !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_3_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_3_East Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8345503048, -17.32915, 13.0046123096156, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.32915, 9.66216023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.32915, 9.66216023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.32915, 13.0046123096156; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_East Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  997_office_3_East Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 13.3502403488159, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_3_East Perimeter Thermostat, !- Name
  997_office_3_East Perimeter,            !- Zone or ZoneList Name
  997_office_3_East Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_3_East Perimeter Thermostat Schedule, !- Name
  997_office_3_East Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_3_East Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_3_East Perimeter,            !- Zone Name
  997_office_3_East Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_3_East Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 33,                                !- Zone Air Node Name
  Node 71;                                !- Zone Return Air Node Name

NodeList,
  997_office_3_East Perimeter Inlet Node List, !- Name
  Node 70;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 14, !- Name
  Node 70,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
  Node 72,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 15,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 70,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 15,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
  Node 70;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_3_East Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_3_East Perimeter,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_3_East Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_3_East Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_3_North Perimeter,           !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_3_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_3_North Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, 17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.8091503048, 17.35455, 13.0014934955148, !- X,Y,Z Vertex 1 {m}
  47.8091503048, 17.35455, 9.66216023254395, !- X,Y,Z Vertex 2 {m}
  -47.8091496952, 17.35455, 9.66216023254395, !- X,Y,Z Vertex 3 {m}
  -47.8091496952, 17.35455, 13.0014934955148; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, 17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, 12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_North Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  997_office_3_North Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 2 {m}
  47.8345503048, 17.35455, 13.3502403488159, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_3_North Perimeter Thermostat, !- Name
  997_office_3_North Perimeter,           !- Zone or ZoneList Name
  997_office_3_North Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_3_North Perimeter Thermostat Schedule, !- Name
  997_office_3_North Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_3_North Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_3_North Perimeter,           !- Zone Name
  997_office_3_North Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_3_North Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 32,                                !- Zone Air Node Name
  Node 68;                                !- Zone Return Air Node Name

NodeList,
  997_office_3_North Perimeter Inlet Node List, !- Name
  Node 67;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 13, !- Name
  Node 67,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 13, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
  Node 69,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 14,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 67,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 14,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
  Node 67;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_3_North Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_3_North Perimeter,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_3_North Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_3_North Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_3_South Perimeter,           !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_3_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_3_South Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.8091496952, -17.35455, 13.0014934955148, !- X,Y,Z Vertex 1 {m}
  -47.8091496952, -17.35455, 9.66216023254395, !- X,Y,Z Vertex 2 {m}
  47.8091503048, -17.35455, 9.66216023254395, !- X,Y,Z Vertex 3 {m}
  47.8091503048, -17.35455, 13.0014934955148; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_South Perimeter,           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.8345503048, -17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  47.8345503048, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  43.2625503048, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  43.2625503048, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  997_office_3_South Perimeter,           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.2625503048, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 13.3502403488159, !- X,Y,Z Vertex 3 {m}
  47.8345503048, -17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_3_South Perimeter Thermostat, !- Name
  997_office_3_South Perimeter,           !- Zone or ZoneList Name
  997_office_3_South Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_3_South Perimeter Thermostat Schedule, !- Name
  997_office_3_South Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_3_South Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_3_South Perimeter,           !- Zone Name
  997_office_3_South Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_3_South Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 34,                                !- Zone Air Node Name
  Node 74;                                !- Zone Return Air Node Name

NodeList,
  997_office_3_South Perimeter Inlet Node List, !- Name
  Node 73;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 15, !- Name
  Node 73,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
  Node 75,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 16,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 73,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 16,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
  Node 73;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_3_South Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_3_South Perimeter,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_3_South Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_3_South Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  997_office_3_West Perimeter,            !- Name
  105,                                    !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  INT-FLOOR-TOPSIDE,                      !- Construction Name
  997_office_3_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 8.90016023254395; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Siding_Wood_Frame_Wall,                 !- Construction Name
  997_office_3_West Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, 17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  fenestration_3.31610554326308_0.2975_0.7, !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.8345496952, 17.32915, 13.0046123096156, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, 17.32915, 9.66216023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, -17.32915, 9.66216023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.32915, 13.0046123096156; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, 17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, 12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, 12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Standard_Int-Wall,                      !- Construction Name
  997_office_3_West Perimeter,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.8345496952, -17.35455, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -47.8345496952, -17.35455, 8.90016023254395, !- X,Y,Z Vertex 2 {m}
  -43.2625496952, -12.78255, 8.90016023254395, !- X,Y,Z Vertex 3 {m}
  -43.2625496952, -12.78255, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  IEAD_Metal_Deck,                        !- Construction Name
  997_office_3_West Perimeter,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.2625496952, -12.78255, 13.3502403488159, !- X,Y,Z Vertex 1 {m}
  -43.2625496952, 12.78255, 13.3502403488159, !- X,Y,Z Vertex 2 {m}
  -47.8345496952, 17.35455, 13.3502403488159, !- X,Y,Z Vertex 3 {m}
  -47.8345496952, -17.35455, 13.3502403488159; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  997_office_3_West Perimeter Thermostat, !- Name
  997_office_3_West Perimeter,            !- Zone or ZoneList Name
  997_office_3_West Perimeter Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  997_office_3_West Perimeter Thermostat Schedule, !- Name
  997_office_3_West Perimeter Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  997_office_3_West Perimeter Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ZoneHVAC:EquipmentConnections,
  997_office_3_West Perimeter,            !- Zone Name
  997_office_3_West Perimeter Equipment List, !- Zone Conditioning Equipment List Name
  997_office_3_West Perimeter Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 31,                                !- Zone Air Node Name
  Node 65;                                !- Zone Return Air Node Name

NodeList,
  997_office_3_West Perimeter Inlet Node List, !- Name
  Node 64;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 12, !- Name
  Node 64,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 12, !- Name
  Always_On,                              !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
  Node 66,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 13,               !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 64,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Electric,
  Coil Heating Electric 13,               !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
  Node 64;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  997_office_3_West Perimeter Equipment List, !- Name
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  997_office_3_West Perimeter,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  997_office_3_West Perimeter Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  997_office_3_West Perimeter Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  778.097381790048,                       !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2243.53953812866,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Floor Insulation,                       !- Name
  MediumRough,                            !- Roughness
  0.0795,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  268.232371619176,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.191336769155738,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  261.497093494425,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2246.02770178061,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7754.57511600436,                       !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1115.40294739585,                       !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame Wall Insulation,             !- Name
  MediumRough,                            !- Roughness
  0.114427324206033,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  262.473288841156,                       !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  539.862717818198,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,                          !- Name
  3.31610554326308,                       !- U-Factor {W/m2-K}
  0.2975,                                 !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Skylight - Glazing Layer,               !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.9;                                    !- Solar Heat Gain Coefficient

Construction,
  fenestration_3.31610554326308_0.2975_0.7, !- Name
  Glazing Layer;                          !- Layer 1

Construction,
  IEAD_Metal_Deck,                        !- Name
  Roof Membrane,                          !- Layer 1
  IEAD Roof Insulation,                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  Insul_slab,                             !- Name
  Floor Insulation,                       !- Layer 1
  MAT-CC05 8 HW CONCRETE;                 !- Layer 2

Construction,
  INT-FLOOR-TOPSIDE,                      !- Name
  1/2IN Gypsum,                           !- Layer 1
  4IN CONCRETE HW,                        !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  INT-FLOOR-UNDERSIDE,                    !- Name
  CP02 CARPET PAD,                        !- Layer 1
  4IN CONCRETE HW,                        !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  Siding_Wood_Frame_Wall,                 !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame Wall Insulation,             !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  skylight_7_0.9_1,                       !- Name
  Skylight - Glazing Layer;               !- Layer 1

Construction,
  Standard_Int-Wall,                      !- Name
  1/2IN Gypsum,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Compact,
  Water Heater Setpoint Temperature Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Activity_Schedule_Saturday, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Activity_Schedule_Summer_Design_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Activity_Schedule_Sunday, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Activity_Schedule_Winter_Design_Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  132,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  132,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  132,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  132,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  132,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  132,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  132,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  132,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  132,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  132,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  132,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  132,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  132,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  132,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  132,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  132,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  132,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  132,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  132,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  132,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  132,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  132,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  132,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  132;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Lighting_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Lighting_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Lighting_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.1,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Lighting_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.1,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.1,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.1,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.95,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.1,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.1,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.1,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.4,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.4,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.4,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.4,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.4;                                    !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Schedule:Week:Daily {287e8436-8e7b-479d-a866-e807dfd0d1b3}, !- Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Airloop_493_Sched_Ruleset,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {287e8436-8e7b-479d-a866-e807dfd0d1b3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a0dbca36-c010-4be6-9e53-09fe198f2de7}, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {a0dbca36-c010-4be6-9e53-09fe198f2de7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6d635926-2129-4b89-bac9-79733112cd4a}, !- Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Activity_Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6d635926-2129-4b89-bac9-79733112cd4a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bb0aee69-b78c-4327-b877-bb5861f58f2f}, !- Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Hvac_Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bb0aee69-b78c-4327-b877-bb5861f58f2f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {25136efd-8548-4acb-9056-0c6a9be49971}, !- Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Infiltration_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {25136efd-8548-4acb-9056-0c6a9be49971}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {83b9a58c-2234-4389-b9f3-f4ba7df42792}, !- Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Lighting_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {83b9a58c-2234-4389-b9f3-f4ba7df42792}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c16ec9b2-546d-428a-8db3-50cadf7211bc}, !- Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Occupancy_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {c16ec9b2-546d-428a-8db3-50cadf7211bc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f8e1dedb-eeff-40b8-ab4a-b7743f89887d}, !- Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {f8e1dedb-eeff-40b8-ab4a-b7743f89887d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7dd365ed-c112-4cb7-90cb-b0ef56080373}, !- Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday 1, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday 1, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {7dd365ed-c112-4cb7-90cb-b0ef56080373}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {51bd4cfa-912a-419e-a82b-80f038a2a07c}, !- Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday, !- Sunday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Monday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Tuesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Wednesday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Thursday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Friday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday, !- Saturday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Holiday Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- CustomDay1 Schedule:Day Name
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterEquipment_FlowRateFractionSchedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {51bd4cfa-912a-419e-a82b-80f038a2a07c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  AirLoop 493,                            !- Name
  ,                                       !- Controller List Name
  AirLoop 493Availability Manager List,   !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  AirLoop 493 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  Node 1,                                 !- Supply Side Inlet Node Name
  Node 4,                                 !- Demand Side Outlet Node Name
  AirLoop 493 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  AirLoop 493 Supply Outlet Nodes;        !- Supply Side Outlet Node Names

NodeList,
  AirLoop 493 Supply Outlet Nodes,        !- Name
  Node 2;                                 !- Node Name 1

NodeList,
  AirLoop 493 Demand Inlet Nodes,         !- Name
  Node 3;                                 !- Node Name 1

Sizing:System,
  AirLoop 493,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  AirLoop 493Availability Manager List,   !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  AirLoop 493 Availability Manager;       !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  AirLoop 493 Availability Manager,       !- Name
  Airloop_493_Sched_Ruleset;              !- Schedule Name

BranchList,
  AirLoop 493 Supply Branches,            !- Name
  AirLoop 493 Main Branch;                !- Branch Name 1

Branch,
  AirLoop 493 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 1,                                 !- Component Inlet Node Name 1
  Node 8,                                 !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
  Node 8,                                 !- Component Inlet Node Name 2
  Node 9,                                 !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 1,                !- Component Name 3
  Node 9,                                 !- Component Inlet Node Name 3
  Node 10,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node 10,                                !- Component Inlet Node Name 4
  Node 2;                                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 7,                                 !- Relief Air Outlet Node Name
  Node 1,                                 !- Return Air Node Name
  Node 8,                                 !- Mixed Air Node Name
  Node 6,                                 !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 6;                                 !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 8,                                 !- Mixed Air Node Name
  Node 6,                                 !- Outdoor Air Stream Node Name
  Node 7,                                 !- Relief Air Stream Node Name
  Node 1;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 1,           !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 10,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 8;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 8 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 10,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 8;                                 !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Two Speed 1 CoilSystem, !- Name
  Always_On,                              !- Availability Schedule Name
  Node 8,                                 !- DX Cooling Coil System Inlet Node Name
  Node 9,                                 !- DX Cooling Coil System Outlet Node Name
  Node 9,                                 !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Coil Cooling DX Two Speed 1;            !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  Coil Cooling DX Two Speed 1,            !- Name
  Always_On,                              !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  2.787683,                               !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 8,                                 !- Air Inlet Node Name
  Node 9,                                 !- Air Outlet Node Name
  Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  2.787683,                               !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 9 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 10,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 9;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 2,           !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 10,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 9;                                 !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always_On,                              !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 9,                                 !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  Node 2;                                 !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Setpoint Manager Mixed Air 3,           !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 10,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 10;                                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Node 10 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 2,                                 !- Reference Setpoint Node Name
  Node 10,                                !- Fan Inlet Node Name
  Node 2,                                 !- Fan Outlet Node Name
  Node 10;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Airloop_493_Sched_Ruleset,              !- Availability Schedule Name
  0.94,                                   !- Fan Total Efficiency
  1389.88,                                !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 10,                                !- Air Inlet Node Name
  Node 2;                                 !- Air Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature,                       !- Schedule Name
  Node 2;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  AirLoop 493 Node 3 Supply Path,         !- Name
  Node 3,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 3,                                 !- Inlet Node Name
  Node 36,                                !- Outlet Node Name 1
  Node 39,                                !- Outlet Node Name 2
  Node 42,                                !- Outlet Node Name 3
  Node 45,                                !- Outlet Node Name 4
  Node 48,                                !- Outlet Node Name 5
  Node 51,                                !- Outlet Node Name 6
  Node 54,                                !- Outlet Node Name 7
  Node 57,                                !- Outlet Node Name 8
  Node 60,                                !- Outlet Node Name 9
  Node 63,                                !- Outlet Node Name 10
  Node 66,                                !- Outlet Node Name 11
  Node 69,                                !- Outlet Node Name 12
  Node 72,                                !- Outlet Node Name 13
  Node 75,                                !- Outlet Node Name 14
  Node 78;                                !- Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  AirLoop 493 Return Path,                !- Name
  Node 4,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 4,                                 !- Outlet Node Name
  Node 11,                                !- Inlet Node Name 1
  Node 38,                                !- Inlet Node Name 2
  Node 41,                                !- Inlet Node Name 3
  Node 44,                                !- Inlet Node Name 4
  Node 47,                                !- Inlet Node Name 5
  Node 50,                                !- Inlet Node Name 6
  Node 53,                                !- Inlet Node Name 7
  Node 56,                                !- Inlet Node Name 8
  Node 59,                                !- Inlet Node Name 9
  Node 62,                                !- Inlet Node Name 10
  Node 65,                                !- Inlet Node Name 11
  Node 68,                                !- Inlet Node Name 12
  Node 71,                                !- Inlet Node Name 13
  Node 74,                                !- Inlet Node Name 14
  Node 77;                                !- Inlet Node Name 15

PlantLoop,
  SWPlant 465,                            !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SWPlant 465 Operation Schemes,          !- Plant Equipment Operation Scheme Name
  Node 13,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 12,                                !- Plant Side Inlet Node Name
  Node 13,                                !- Plant Side Outlet Node Name
  SWPlant 465 Supply Branches,            !- Plant Side Branch List Name
  SWPlant 465 Supply Connector List,      !- Plant Side Connector List Name
  Node 15,                                !- Demand Side Inlet Node Name
  Node 16,                                !- Demand Side Outlet Node Name
  SWPlant 465 Demand Branches,            !- Demand Side Branch List Name
  SWPlant 465 Demand Connector List,      !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SWPlant 465,                            !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SWPlant 465 Supply Branches,            !- Name
  SWPlant 465 Supply Inlet Branch,        !- Branch Name 1
  SWPlant 465 Supply Branch 1,            !- Branch Name 2
  SWPlant 465 Supply Outlet Branch;       !- Branch Name 3

ConnectorList,
  SWPlant 465 Supply Connector List,      !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWPlant 465 Supply Splitter,            !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWPlant 465 Supply Mixer;               !- Connector Name 2

Connector:Splitter,
  SWPlant 465 Supply Splitter,            !- Name
  SWPlant 465 Supply Inlet Branch,        !- Inlet Branch Name
  SWPlant 465 Supply Branch 1;            !- Outlet Branch Name 1

Connector:Mixer,
  SWPlant 465 Supply Mixer,               !- Name
  SWPlant 465 Supply Outlet Branch,       !- Outlet Branch Name
  SWPlant 465 Supply Branch 1;            !- Inlet Branch Name 1

Branch,
  SWPlant 465 Supply Inlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  SHW: Pump for Service Hot Water,        !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  SHW: Pump for Service Hot Water,        !- Name
  Node 12,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Branch,
  SWPlant 465 Supply Branch 1,            !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Water Heater Mixed 1,                   !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Water Heater Mixed 1,                   !- Name
  0.454252943180528,                      !- Tank Volume {m3}
  Water Heater Setpoint Temperature Schedule, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.77,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  997_office_1_West Perimeter,            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 14,                                !- Use Side Inlet Node Name
  Node 19,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

Branch,
  SWPlant 465 Supply Outlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant 465 Supply Outlet Pipe,         !- Component Name 1
  SWPlant 465 Supply Outlet Pipe Node,    !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant 465 Supply Outlet Pipe,         !- Name
  SWPlant 465 Supply Outlet Pipe Node,    !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

BranchList,
  SWPlant 465 Demand Branches,            !- Name
  SWPlant 465 Demand Inlet Branch,        !- Branch Name 1
  SWPlant 465 Demand Branch 1,            !- Branch Name 2
  SWPlant 465 Demand Bypass Branch,       !- Branch Name 3
  SWPlant 465 Demand Outlet Branch;       !- Branch Name 4

ConnectorList,
  SWPlant 465 Demand Connector List,      !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SWPlant 465 Demand Splitter,            !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SWPlant 465 Demand Mixer;               !- Connector Name 2

Connector:Splitter,
  SWPlant 465 Demand Splitter,            !- Name
  SWPlant 465 Demand Inlet Branch,        !- Inlet Branch Name
  SWPlant 465 Demand Branch 1,            !- Outlet Branch Name 1
  SWPlant 465 Demand Bypass Branch;       !- Outlet Branch Name 2

Connector:Mixer,
  SWPlant 465 Demand Mixer,               !- Name
  SWPlant 465 Demand Outlet Branch,       !- Outlet Branch Name
  SWPlant 465 Demand Branch 1,            !- Inlet Branch Name 1
  SWPlant 465 Demand Bypass Branch;       !- Inlet Branch Name 2

Branch,
  SWPlant 465 Demand Inlet Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant 465 Demand Inlet Pipe,          !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  SWPlant 465 Demand Inlet Pipe Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant 465 Demand Inlet Pipe,          !- Name
  Node 15,                                !- Inlet Node Name
  SWPlant 465 Demand Inlet Pipe Node;     !- Outlet Node Name

Branch,
  SWPlant 465 Demand Branch 1,            !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 17,                                !- Inlet Node Name
  Node 20,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Use Equipment 1,                  !- Water Use Equipment Name 1
  Water Use Equipment 2,                  !- Water Use Equipment Name 2
  Water Use Equipment 3,                  !- Water Use Equipment Name 3
  Water Use Equipment 4,                  !- Water Use Equipment Name 4
  Water Use Equipment 5,                  !- Water Use Equipment Name 5
  Water Use Equipment 6,                  !- Water Use Equipment Name 6
  Water Use Equipment 7,                  !- Water Use Equipment Name 7
  Water Use Equipment 8,                  !- Water Use Equipment Name 8
  Water Use Equipment 9,                  !- Water Use Equipment Name 9
  Water Use Equipment 10,                 !- Water Use Equipment Name 10
  Water Use Equipment 11,                 !- Water Use Equipment Name 11
  Water Use Equipment 12,                 !- Water Use Equipment Name 12
  Water Use Equipment 13,                 !- Water Use Equipment Name 13
  Water Use Equipment 14,                 !- Water Use Equipment Name 14
  Water Use Equipment 15;                 !- Water Use Equipment Name 15

WaterUse:Equipment,
  Water Use Equipment 1,                  !- Name
  General,                                !- End-Use Subcategory
  1.5465668504085e-006,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_1_West Perimeter;            !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 2,                  !- Name
  General,                                !- End-Use Subcategory
  4.67489423429421e-006,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_1_North Perimeter;           !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 3,                  !- Name
  General,                                !- End-Use Subcategory
  1.5465668504085e-006,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_1_East Perimeter;            !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 4,                  !- Name
  General,                                !- End-Use Subcategory
  4.67489423429421e-006,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_1_South Perimeter;           !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 5,                  !- Name
  General,                                !- End-Use Subcategory
  2.48285079634781e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_1_Core;                      !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 6,                  !- Name
  General,                                !- End-Use Subcategory
  1.5465668504085e-006,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_2_West Perimeter;            !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 7,                  !- Name
  General,                                !- End-Use Subcategory
  4.67489423429421e-006,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_2_North Perimeter;           !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 8,                  !- Name
  General,                                !- End-Use Subcategory
  1.5465668504085e-006,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_2_East Perimeter;            !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 9,                  !- Name
  General,                                !- End-Use Subcategory
  4.67489423429421e-006,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_2_South Perimeter;           !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 10,                 !- Name
  General,                                !- End-Use Subcategory
  2.48285079634781e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_2_Core;                      !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 11,                 !- Name
  General,                                !- End-Use Subcategory
  1.5465668504085e-006,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_3_West Perimeter;            !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 12,                 !- Name
  General,                                !- End-Use Subcategory
  4.67489423429421e-006,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_3_North Perimeter;           !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 13,                 !- Name
  General,                                !- End-Use Subcategory
  1.5465668504085e-006,                   !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_3_East Perimeter;            !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 14,                 !- Name
  General,                                !- End-Use Subcategory
  4.67489423429421e-006,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_3_South Perimeter;           !- Zone Name

WaterUse:Equipment,
  Water Use Equipment 15,                 !- Name
  General,                                !- End-Use Subcategory
  2.48285079634781e-005,                  !- Peak Flow Rate {m3/s}
  WaterEquipment_FlowRateFractionSchedule, !- Flow Rate Fraction Schedule Name
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  997_office_3_Core;                      !- Zone Name

Branch,
  SWPlant 465 Demand Bypass Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant 465 Demand Bypass Pipe,         !- Component Name 1
  SWPlant 465 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SWPlant 465 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant 465 Demand Bypass Pipe,         !- Name
  SWPlant 465 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SWPlant 465 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SWPlant 465 Demand Outlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SWPlant 465 Demand Outlet Pipe,         !- Component Name 1
  SWPlant 465 Demand Outlet Pipe Node,    !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SWPlant 465 Demand Outlet Pipe,         !- Name
  SWPlant 465 Demand Outlet Pipe Node,    !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SWPlant 465 Operation Schemes,          !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SWPlant 465 Heating Operation Scheme,   !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SWPlant 465 Heating Operation Scheme,   !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SWPlant 465 Heating Equipment List;     !- Range Equipment List Name 1

PlantEquipmentList,
  SWPlant 465 Heating Equipment List,     !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Water Heater Mixed 1;                   !- Equipment Name 1

Site:Location,
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Willow Grove Nas Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100106,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.834;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Willow Grove Nas Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100106,                                 !- Barometric Pressure {Pa}
  2.7,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  PNNL_Asset_Rating_Office_Space_Type,    !- Name
  997_office_1_Core,                      !- Zone Name 1
  997_office_1_East Perimeter,            !- Zone Name 2
  997_office_1_North Perimeter,           !- Zone Name 3
  997_office_1_South Perimeter,           !- Zone Name 4
  997_office_1_West Perimeter,            !- Zone Name 5
  997_office_2_Core,                      !- Zone Name 6
  997_office_2_East Perimeter,            !- Zone Name 7
  997_office_2_North Perimeter,           !- Zone Name 8
  997_office_2_South Perimeter,           !- Zone Name 9
  997_office_2_West Perimeter,            !- Zone Name 10
  997_office_3_Core,                      !- Zone Name 11
  997_office_3_East Perimeter,            !- Zone Name 12
  997_office_3_North Perimeter,           !- Zone Name 13
  997_office_3_South Perimeter,           !- Zone Name 14
  997_office_3_West Perimeter;            !- Zone Name 15

Lights,
  PNNL_Asset_Rating_Office_Lights,        !- Name
  PNNL_Asset_Rating_Office_Space_Type,    !- Zone or ZoneList Name
  PNNL_Asset_Rating_Office_Lighting_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1743354332326,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  ;                                       !- Fraction Replaceable

People,
  PNNL_Asset_Rating_Office_Occupants,     !- Name
  PNNL_Asset_Rating_Office_Space_Type,    !- Zone or ZoneList Name
  PNNL_Asset_Rating_Office_Occupancy_Schedule, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.05381955,                             !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  PNNL_Asset_Rating_Office_Activity_Schedule; !- Activity Level Schedule Name

ElectricEquipment,
  PNNL_Asset_Rating_Office_Plug_Loads,    !- Name
  PNNL_Asset_Rating_Office_Space_Type,    !- Zone or ZoneList Name
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  PNNL_Asset_Rating_Office_Infiltration,  !- Name
  PNNL_Asset_Rating_Office_Space_Type,    !- Zone or ZoneList Name
  PNNL_Asset_Rating_Office_Infiltration_Schedule, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000905215325624278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Water Heater Setpoint Temperature Schedule, !- Schedule Name
  Node 13;                                !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Monthly;                                !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Ground Reflected Solar Radiation Rate per Area, !- Variable Name
  Monthly;                                !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

